好的，收到您的项目状态数据。作为“绿色数据中心规划可行性总顾问”，我将基于您提供的完整 `state_json` 数据，进行全面的分析与评估，并生成最终可行性报告。

***

# 乌兰察布500kW绿色数据中心项目规划可行性总报告

**报告编号:** GDC-2025-ULC-001
**编制日期:** 2025年4月3日
**编制人:** 绿色数据中心规划可行性总顾问

## 摘要

本报告对位于内蒙古乌兰察布市，规划IT负载为500kW，目标PUE为1.3，绿电比例70%的A级数据中心项目进行了全面的可行性分析。分析基于场址条件、能源系统、制冷技术、财务模型及多专家辩论后的共识。

**核心结论：项目暂不可行。**

主要障碍在于**财务可行性严重不达标**。尽管项目在技术层面（供电可靠性、制冷能效、绿电消纳）具备高度可行性，但根据优化方案计算，项目总投资估算约为**1.11亿元人民币**，远超用户设定的**2000万元预算**，预算缺口高达**9111.15万元**。此外，项目投资回报率（ROI）预估仅为12%，静态投资回收期长达8年，低于行业平均水平，经济风险较高。

**建议：** 项目方需重新审视并调整核心约束条件，特别是降低绿电自建比例、采用更经济的供电与制冷方案、或显著增加项目预算。在现有约束下，项目不具备启动条件。

---

## 1. 项目背景与目标约束

本项目旨在乌兰察布市建设一座小型、高标准的绿色数据中心。乌兰察布市因其气候冷凉、电力资源丰富且价格较低，已成为北方重要的数据中心集聚地，项目选址具备天然优势。

用户设定的核心约束如下：
- **规划IT负载:** 500kW
- **机房等级:** A级（容错级）
- **目标PUE:** ≤1.3
- **绿电比例:** ≥70%
- **制冷技术:** 浸没式液冷（用户初始要求）
- **总预算:** 2000万元

这些约束条件之间存在内在矛盾。特别是“A级容错”、“高绿电比例”与“极低预算”三者难以同时满足。后续分析将揭示这一矛盾的具体体现。

## 2. 场址与环境可行性

**结论：场址与环境条件高度可行。**

- **气候优势**：乌兰察布属于中温带大陆性季风气候，年均气温低（约4.3℃），全年大部分时间气温低于20℃。这种冷凉气候为自然冷却提供了极佳条件，可大幅降低制冷系统能耗，是实现低PUE目标的天然优势。
- **可再生能源潜力**：乌兰察布风能、太阳能资源丰富。优化结果显示，当地风电平均出力系数高达0.465，光伏等效利用小时数达1830.84小时，为高比例绿电消纳提供了坚实的资源基础。
- **水资源**：项目所在地水资源指数（CWSI）为0.39，属于轻度缺水。这要求制冷方案必须优先考虑节水技术，如风冷或干冷器方案，而非高耗水的开式冷却塔。环境专家已明确指出此风险。

**数据缺失/待补充**：报告中未提供项目具体地块的地址坐标、地质勘探报告（地耐力、地下水位等）以及市政设施（供水、排水管网）接入点的详细信息。这些数据对后续的土建施工设计至关重要，但鉴于目前财务可行性已亮红灯，此部分缺失暂不影响最终结论。

## 3. 能源系统与绿电消纳策略

**结论：技术方案高度可行，但成本失控。**

- **供电方案**：系统已自动生成符合A级机房标准的“35kV供电一体化方案”。采用“主变N+1，配变2N”的冗余架构，确保了99.98%的高可用性，完全满足A级机房要求。供电专家也确认此方案技术可靠。
- **绿电消纳**：优化模型为满足70%绿电比例，给出了一个雄心勃勃的配置方案：**1MW风电 + 1MW光伏 + 39.56MWh储能**。此方案理论上可实现**100%绿电供应**（绿电供给比例1.0），几乎无需从电网购电。这体现了系统在技术上的先进性。
- **核心矛盾**：该绿电方案的**总成本高达约1.09亿元**，其中储能成本（9889.4万元）占据了绝对主导。这是导致项目预算严重超支的**根本原因**。用户设定的70%绿电目标，在“自建”模式下，对于500kW的小型项目而言，经济代价过高。

**数据缺失/待补充**：未提供当地电网的购电协议（PPA）价格、绿证（REC）交易价格以及是否有相关的绿电补贴政策。如果存在低成本的绿电采购渠道（如直接购买绿证或与风电场签订PPA），则可以大幅降低或完全替代自建新能源的成本，从而解决财务困境。

## 4. 制冷系统与能效路径

**结论：方案存在矛盾，但技术路径清晰。**

- **用户需求与系统推荐的矛盾**：用户初始要求采用“浸没式液冷”，但系统经过多目标优化（权重：TCO=0.4, WUE=0.33, PUE=0.2）后，推荐了“传统房间级CRAC(上送风)+热通道封闭”方案。推荐的逻辑是基于“经济型”偏好，该方案在TCO上得分最低（0.65），而浸没式液冷方案（如单相浸没式液冷+干冷器）虽然PUE极低（1.08），但TCO代价极高（1.9），在经济性评估中被否决。
- **能效指标**：推荐的CRAC方案预估PUE为**1.229**，优于用户设定的1.3目标，表现优秀。但其预估WUE为**1.65**，略高于1.6的节水目标，在乌兰察布这种轻度缺水地区存在风险。
- **余热回收**：系统预估可回收247.5kW的余热，并建议用于园区供暖，这是一个有价值的附加效益，但需要额外的管网投资。
- **矛盾点**：用户要求“浸没式液冷”与系统基于经济性推荐的“传统风冷”方案相悖。这揭示了在有限预算下，追求极致能效（液冷）与追求经济性（风冷）之间的现实冲突。

**数据缺失/待补充**：未提供机柜的具体型号和功率密度分布。当前假设算力密度为8kW/柜，若实际密度更高（如15-20kW/柜），则传统风冷方案可能失效，必须采用液冷。此数据对最终制冷方案的确定至关重要。

## 5. 仿真结果解读与运行策略

优化模型基于乌兰察布2025年全年的8760小时气象数据进行仿真，并截取了160小时（约一周）的运行结果进行分析。

- **绿电供给**：在160小时的仿真周期内，可再生能源发电量为83.02MWh，其中**74.72MWh被消纳**，弃电率仅为10%。储能系统充放电活跃，有效平抑了新能源的波动性，实现了对负载的稳定供电。
- **电网交互**：仿真结果显示，该时段内几乎无需从电网购电（电网购电量为0），实现了100%的绿电自给。这验证了所配置的“1MW风+1MW光+39.56MWh储”系统在技术上的有效性。
- **运行策略**：运行策略的核心是“**储能优先、余电上网（或弃电）**”。在风光出力大于负载时，优先给储能充电；储能充满后，若仍有富余电力则考虑弃电或未来可能的余电上网。在风光出力不足时，由储能放电补充，确保负载稳定。

**结论**：仿真结果证明了绿电方案的**技术可行性**，但高昂的成本使其**经济不可行**。

## 6. 财务可行性与投资回收

**结论：财务可行性严重不足，是项目被判定为“暂不可行”的核心原因。**

- **总投资估算**：**11,111.15万元**。其中：
    - 绿电系统：10,939.4万元（占98.5%）
    - 供电系统：125万元
    - 制冷系统：46.75万元
- **预算对比**：用户预算为2000万元，超支**9111.15万元**，超支比例高达**455%**。
- **投资回报**：经济专家评估的ROI为**12%**，静态投资回收期为**8年**，均低于数据中心行业平均水平（ROI 15%，回收期7年）。
- **单机架成本**：按62.5个标准机架（8kW/柜）计算，单机架成本高达**179.21万元**，远高于行业常规水平（15-20万元）。

**结论**：项目在现有预算约束下完全不可行。任何试图通过降低设备规格来压缩成本的行为，都将以牺牲A级可靠性或绿电比例为代价，可能导致项目无法满足核心约束。经济专家和供电专家均提出了降本建议（如UPS降级、模块化建设），但这些建议与A级机房标准存在冲突。

## 7. 风险清单与缓解措施

| 风险类别 | 风险描述 | 风险等级 | 缓解措施 |
| :--- | :--- | :--- | :--- |
| **财务风险** | 总投资远超预算，ROI偏低，回收期过长。 | **极高** | 1. **重新谈判预算**：与投资方沟通，大幅增加预算至1.1亿以上。 2. **降低绿电目标**：将70%绿电比例降至30%或更低，或采用“绿证购买”替代自建。 3. **分期建设**：先期建设核心IT负载，绿电系统后期逐步投入。 |
| **技术风险** | 用户要求的“浸没式液冷”与系统推荐的“传统风冷”方案冲突。 | **高** | 1. **明确算力密度**：若未来机柜功率密度超过15kW/柜，必须采用液冷方案，并重新进行成本测算。 2. **采用混合冷却**：高密度区域用液冷，低密度区域用风冷，平衡能效与成本。 |
| **环境风险** | 推荐方案WUE为1.65，高于乌兰察布地区节水目标。 | **中** | 1. **优化风冷方案**：采用间接蒸发冷却或间接空气侧自然冷却（板式换热器），可大幅降低WUE。 2. **采用节水型液冷**：如单相浸没式液冷+干冷器，WUE可降至0.1，但会显著增加TCO。 |
| **供电风险** | 高比例绿电自建带来的电压波动和谐波问题。 | **中** | 1. **配置有源滤波器**：在并网点加装APF，治理谐波。 2. **优化储能策略**：利用储能系统的快速响应能力，平抑电压闪变。 |
| **政策风险** | 绿电补贴或绿证交易政策变动。 | **低** | 1. **签订长期PPA**：与绿电供应商锁定长期购电价格。 2. **关注政策动态**：预留风险金以应对政策变化。 |

## 8. 实施路线图（基于“有条件可行”情景，假设预算问题已解决）

若项目预算提升至1.1亿元以上，建议按以下路线图实施：

- **近期（0-6个月）：详细设计与采购**
    - 完成地质勘探、施工图设计。
    - 根据最终确定的算力密度，明确制冷方案（建议采用“单相浸没式液冷+干冷器”以实现PUE<1.1和WUE<0.2）。
    - 启动35kV变电站、1MW风电、1MW光伏及39.56MWh储能系统的设备招标与采购。
    - 签订长期绿电PPA作为备用方案。

- **中期（6-18个月）：基础设施建设与设备安装**
    - 完成数据中心主体建筑、变电站及新能源场站土建施工。
    - 完成供电系统、制冷系统、IT设备及储能系统的安装。
    - 搭建智能监控与能源管理系统（EMS），实现对所有子系统的统一调度。

- **远期（18-24个月）：联调联试与试运行**
    - 进行全系统联调，验证绿电消纳策略、储能调度逻辑及制冷系统能效。
    - 进行为期3个月的试运行，全面测试PUE、WUE、可用性等关键指标。
    - 正式投入商业运营，并持续优化运行策略。

## 9. 综合结论与建议

**综合结论：暂不可行**

本项目在技术层面（场址、供电、制冷、绿电消纳）具备充分的可行性。然而，在**财务层面存在致命的不可行性**。用户设定的2000万元预算与实现“A级机房+70%自建绿电”的目标之间存在巨大的鸿沟，导致项目总投资估算高达1.11亿元，超预算455%，且投资回报指标不佳。

**建议：**
项目方必须做出以下**至少一项**重大调整，否则项目不具备启动价值：
1.  **核心建议：大幅增加预算。** 将项目总投资预算提升至1.1亿元以上，以支撑当前技术方案的实施。
2.  **替代建议：调整核心目标。**
    - **降低绿电比例**：将70%绿电目标降低至20-30%，或完全放弃自建，改为购买绿证。此举可节省约1亿元投资。
    - **降低机房等级**：将A级降为B+级或Tier II级，可简化供电架构，节省约30%的供电系统成本。
    - **采用更经济的制冷方案**：接受系统推荐的“传统房间级CRAC”方案，放弃“浸没式液冷”，可降低制冷系统初始投资。
3.  **最终建议：分阶段实施。** 先期仅建设数据中心主体（约2000万预算），采用市电供电和传统风冷。待运营产生现金流后，再逐步投入资金建设绿电系统。

## 10. 关键指标汇总表

| 指标类别 | 指标名称 | 规划/目标值 | 方案评估值 | 达标情况 | 备注 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **核心目标** | 机房等级 | A级 | A级 | **达标** | 供电方案满足容错要求 |
| | IT负载 | 500 kW | 500 kW | **达标** | |
| | 目标PUE | ≤ 1.3 | 1.229 (推荐方案) | **达标** | 优于目标 |
| | 绿电比例 | ≥ 70% | 100% (自建方案) | **达标** | 但成本过高 |
| | 总预算 | 2000 万元 | 11,111.15 万元 | **严重超标** | 超预算455% |
| **财务指标** | 总投资 | - | 11,111.15 万元 | - | |
| | ROI | >15% | 12% | **不达标** | 低于行业平均 |
| | 静态回收期 | <7年 | 8年 | **不达标** | 回收期过长 |
| | 单机架成本 | - | 179.21 万元 | **过高** | 远超行业水平 |
| **能效指标** | 预测PUE | 1.3 | 1.229 | **达标** | |
| | 预测WUE | 1.6 | 1.65 | **不达标** | 在缺水地区存在风险 |
| | 余热回收 | - | 247.5 kW | **可行** | 需额外投资 |
| **可靠性** | 供电可用性 | 99.99% | 99.98% | **基本达标** | 年停机1.6小时 |
| | 供电冗余 | N+1/2N | N+1/2N | **达标** | 符合A级标准 |
| **环境** | 年碳排放 | - | 0 吨 (自建方案) | **优秀** | 不考虑建设阶段碳排放 |