好的，作为您的“绿色数据中心规划可行性总顾问”，我已仔细审阅您提供的 `state_json` 数据。以下是为您出具的项目可行性分析报告。

***

# 乌兰察布 500kW 绿色数据中心项目可行性分析报告

**报告编号:** GDC-2025-ULC-001
**编制日期:** 2025年
**项目地点:** 内蒙古自治区乌兰察布市
**总顾问:** 绿色数据中心规划可行性总顾问

### 摘要

本报告对位于内蒙古乌兰察布市，规划IT负载500kW，目标PUE为1.3，绿电比例70%的A级数据中心项目进行了全面的可行性分析。基于用户提供的 `state_json` 数据，项目在**供电架构、制冷系统、财务预算**等方面展现出较高的可行性。然而，**核心的绿色能源（风电/光伏）优化方案未能满足约束条件**，导致绿电消纳策略存在重大不确定性，这是本项目的主要风险点。综合评估，项目结论为 **“有条件可行”** 。实施的关键条件在于必须重新进行绿电系统的设计与优化，确保70%绿电目标的实现路径清晰、经济可行。

---

### 1. 项目背景与目标约束

本项目旨在乌兰察布建设一座小型、高效的A级绿色数据中心。核心目标与约束如下：
*   **地理位置:** 乌兰察布，内蒙古中部，气候冷凉，风、光资源丰富，是建设绿色数据中心的理想选址。
*   **IT负载:** 500 kW，属于中小型数据中心规模。
*   **能效目标:** PUE目标为1.3，属于行业先进水平。
*   **绿色目标:** 绿电比例目标为70%，符合国家“东数西算”和“双碳”战略要求。
*   **等级标准:** 机房等级为A级，要求最高等级的容错能力。
*   **预算约束:** 总预算为2000万元（2000.00 Lakh）。
*   **制冷技术:** 用户指定为“浸没式液冷”，但优化结果选择了“传统房间级CRAC(上送风)+热通道封闭”。这是一个关键矛盾点，将在后续章节分析。

### 2. 场址与环境可行性

**结论：高度可行。**
乌兰察布具备建设绿色数据中心的天然优势：
*   **气候优势:** 年均气温低（约4.3℃），全年大部分时间可利用自然冷却，显著降低制冷能耗，是实现低PUE的天然保障。
*   **能源优势:** 地处“蒙西电网”，风电、光伏资源禀赋优越，是获取低成本、高比例绿电的理想区域。
*   **政策优势:** 作为“东数西算”八大枢纽节点之一的内蒙古枢纽节点，乌兰察布在土地、电力、税收等方面享有政策支持。
*   **水资源:** 水资源稀缺指数（CWSI）为0.39，属于中度缺水。优化系统最终选择了低水耗的“传统房间级CRAC(上送风)+热通道封闭”方案（WUE代价为0.1），契合当地水资源约束。

### 3. 能源系统与绿电消纳策略

**结论：暂不可行，需重新规划。**
这是本项目当前最大的风险点。`green_power_result` 状态为“error”，优化失败。错误信息表明：**“The solution does not satisfy the constraints, MAXCV = 0.623”**。这意味着在给定的参数（负载、绿电比例、乌兰察布气象数据、优化算法设置）下，无法找到一个可行的风光储配置方案来满足70%的绿电目标。

**问题分析：**
1.  **优化失败原因推测:**
    *   **负载与绿电比例不匹配:** 500kW的IT负载，要保证全年70%的绿电供应，需要配置相当大规模的风电和光伏。乌兰察布虽然风光资源好，但波动性大。在仅160小时的仿真时间内，可能无法找到同时满足经济性和技术约束（如功率平衡、储能容量）的解。
    *   **优化算法参数:** `maxiter=60`, `popsize=10` 的设置对于复杂的混合整数非线性规划问题可能过于简单，导致算法在有限迭代内无法收敛到可行解。
    *   **储能配置缺失:** 数据中未明确储能（如锂电池）的配置参数。高比例绿电必须依赖储能来平抑波动，储能成本与容量是约束的关键。
2.  **数据缺失/待补充:**
    *   **缺失字段:** `pv_tilt` (光伏倾角) 为 `null`，这会影响光伏发电量的精确计算。
    *   **方案缺失:** `capex_breakdown` 中 `green_power_system_lakh` 为0，表明当前方案未包含任何绿电系统投资，这与70%绿电目标严重矛盾。

**策略建议：**
*   **重新进行绿电优化:** 必须调整优化模型参数（如增加`maxiter`和`popsize`），或采用更专业的能源规划软件（如HOMER, RETScreen）进行详细设计。
*   **考虑“绿电+绿证”组合:** 70%的绿电目标可以通过“自建风光电站 + 购买绿证/签订PPA”的组合方式实现。自建部分满足基础负载，绿证补充剩余部分，以降低技术难度和投资风险。
*   **明确储能配置:** 必须纳入储能系统（如锂电池），容量建议至少满足30分钟至1小时的全负载需求，以平滑风光波动，确保供电稳定。

### 4. 制冷系统与能效路径

**结论：有条件可行，但存在用户需求与系统推荐方案之间的矛盾。**
`cooling_result` 显示，系统基于“经济型”偏好，综合PUE、WUE、TCO等权重，最终选择了 **“传统房间级CRAC(上送风)+热通道封闭”** 方案，其预估PUE为1.229，低于目标值1.3，能效表现优秀。

**关键矛盾与风险：**
1.  **用户指定 vs. 系统推荐:** 用户明确要求“浸没式液冷”，但系统推荐的却是传统风冷方案。虽然风冷方案成本低、经济性好，但未满足用户的核心技术诉求。浸没式液冷方案（如单相浸没式液冷+干冷器）PUE可达1.08，但TCO代价高（得分0.95 vs 0.522）。
2.  **WUE风险:** 推荐方案的预估WUE为1.65，超过了系统设定的`WUE_Limit`（1.6）。虽然相差不大，但在水资源紧张的乌兰察布，这是一个需要关注的风险点。
3.  **数据缺失/待补充:** 用户指定的“浸没式液冷”方案未在`cooling_result`中被采纳，其具体的投资成本、运行参数和可行性分析缺失。

**策略建议：**
*   **明确技术路线:** 必须与用户沟通，明确是坚持“浸没式液冷”的高效、高成本路线，还是接受“传统风冷”的经济、可靠路线。建议进行详细的TCO对比分析。
*   **优化风冷方案:** 如果选择风冷，可考虑“房间级CRAC+间接空气侧自然冷却(板式换热器)”方案（PUE 1.22, WUE 0.05），其WUE表现更好，更适合乌兰察布。
*   **余热利用:** 报告建议了余热回收（247.5 kW），可用于园区供暖或预热新风，这是提升项目整体能效和经济效益的加分项，应纳入设计。

### 5. 仿真结果解读与运行策略

当前仿真结果存在不一致性：
*   **绿电仿真:** 失败，无可用结果。
*   **制冷仿真:** 成功，推荐了风冷方案，但未按用户要求进行液冷仿真。
*   **供电仿真:** 成功，提供了详细的A级供电架构。

**运行策略建议（基于现有数据）：**
*   **供电策略:** 采用“主变N+1，配变2N”的冗余架构，确保A级容错。利用峰谷电价差，在低谷时段为储能充电，高峰时段放电，降低运营成本。
*   **制冷策略:** 若采用推荐的风冷方案，应在乌兰察布低温季节（长达6-7个月）最大化利用自然冷却，关闭或低负载运行压缩机，实现PUE低于1.2。
*   **绿电策略:** 在绿电方案确定前，建议先与当地电网签订绿电交易协议，购买绿电或绿证，以满足短期内的绿色目标。

### 6. 财务可行性与投资回收

**结论：高度可行，预算充裕。**
`economic_analysis_result` 显示：
*   **总投资:** 171.75 万元（171.75 Lakh）。远低于预算2000万元，预算结余1828.25万元。
*   **成本构成:** 供电系统125万元，制冷系统46.75万元，绿电系统0元。
*   **ROI与回收期:** 经济专家评估的ROI为12%，静态回收期8.3年，低于行业基准（15%），风险较高。但此评估基于一个假设的1.8亿元总成本，与当前实际测算的171.75万元严重不符。**经济专家的评估数据（1.8亿元，1000个机架）与本项目（500kW，约62个机架）规模完全不匹配，其结论不可信。**

**修正后的财务分析：**
*   以171.75万元总投资为基准，项目财务压力极小。
*   主要运营成本为电费。按PUE 1.229计算，IT负载500kW，年耗电量约为 500kW * 1.229 * 8760h ≈ 538万 kWh。按平均电价0.3元/kWh计算，年电费约161.4万元。
*   若绿电方案落地，需追加投资。假设绿电系统投资500万元（用于风光储），总CAPEX升至约672万元，仍远低于2000万预算，财务上依然可行。
*   **关键指标缺失/待补充:** 项目缺乏详细的收入模型（如机柜租赁收入、算力服务收入），无法准确计算ROI和回收期。

### 7. 风险清单与缓解措施

| 风险类别 | 风险描述 | 风险等级 | 缓解措施 |
| :--- | :--- | :--- | :--- |
| **技术风险** | 绿电优化方案失败，70%绿电目标无法实现。 | **高** | 重新建模优化；采用“自建+外购”组合策略；引入更专业的能源规划工具。 |
| **技术风险** | 用户指定液冷，但系统推荐风冷，技术路线不明确。 | **中** | 与用户充分沟通，进行液冷与风冷的全生命周期成本（TCO）对比分析，共同决策。 |
| **运营风险** | 推荐风冷方案的WUE（1.65）略超限值，存在用水风险。 | **中** | 优化冷却塔运行策略；考虑采用“间接空气侧自然冷却”等更低水耗的方案。 |
| **财务风险** | 经济专家评估数据与项目实际脱节，ROI计算失真。 | **低** | 基于实际投资额（171.75万元+绿电追加投资）重新建立财务模型，明确收入来源。 |
| **供应链风险** | 高密度液冷设备（若选择）供应链可能不稳定，成本高。 | **中** | 提前与多家供应商接洽，锁定关键设备；考虑分阶段部署。 |

### 8. 实施路线图（近期/中期/远期）

*   **近期（0-3个月）: 方案确认与详细设计**
    *   **首要任务:** 解决绿电优化失败问题。聘请专业能源设计院，重新进行风光储系统容量配置和可行性分析。
    *   **技术决策:** 与用户确认制冷技术路线（液冷 vs. 风冷）。
    *   **详细设计:** 完成供电系统、制冷系统、弱电系统的深化设计。
*   **中期（3-12个月）: 采购与建设**
    *   **设备采购:** 根据最终方案，招标采购IT设备、供电设备、制冷设备、绿电设备及储能系统。
    *   **基础设施建设:** 完成机房土建、装修、供配电、暖通空调等工程。
    *   **绿电设施建设:** 完成屋顶光伏、小型风电场的建设或签订绿电采购协议。
*   **远期（12个月后）: 调试、运营与优化**
    *   **系统联调:** 进行全系统联调，验证PUE、绿电比例等关键指标。
    *   **试运营:** 进行为期1-3个月的试运营，收集数据，优化运行策略。
    *   **持续优化:** 利用AI能效优化平台，动态调整制冷和供电策略，持续降低PUE，提升绿电消纳率。

### 9. 综合结论与建议

**综合结论：有条件可行**

本项目在地理位置、气候条件、政策环境、财务预算（基于现有测算）等方面具备显著优势。A级供电架构设计合理，制冷系统能效表现优秀（PUE < 1.3）。

**然而，项目存在一个致命短板：核心的绿色能源方案在现有模型下不可行。** 这直接动摇了项目“绿色”定位的根基。此外，用户指定的“浸没式液冷”技术路线与系统推荐方案相悖，需要尽快明确。

**核心建议：**
1.  **立即启动绿电方案的重新设计。** 这是项目能否继续推进的“一票否决”项。必须投入资源，找到技术上可行、经济上合理的70%绿电实现路径。
2.  **召开技术决策会议。** 与项目所有相关方（用户、设计院、设备供应商）共同讨论，明确制冷技术路线，避免后续设计反复。
3.  **建立准确的财务模型。** 基于最终确定的绿电和制冷方案，重新估算总投资，并建立包含收入预测的财务模型，以评估真实的ROI和回收期。
4.  **将“浸没式液冷”作为远期目标。** 如果当前因成本或技术成熟度原因选择风冷，可将“浸没式液冷”作为二期改造或未来扩建的技术储备。

### 10. 关键指标汇总表

| 指标项 | 目标值 | 当前评估值 | 状态/说明 |
| :--- | :--- | :--- | :--- |
| **IT负载 (kW)** | 500 | 500 | ✅ 已确认 |
| **PUE** | ≤ 1.3 | 1.229 (推荐方案) | ✅ 达标 |
| **绿电比例** | 70% | **优化失败** | ❌ **不可行，需重新规划** |
| **WUE** | - | 1.65 (推荐方案) | ⚠️ 略超一般限值，需关注 |
| **机房等级** | A级 | A级 | ✅ 已确认 |
| **总投资 (万元)** | ≤ 2000 | 171.75 (不含绿电) | ✅ 预算充裕 |
| **ROI** | > 15% | **数据缺失/待补充** | ❌ 缺乏收入模型，无法计算 |
| **静态回收期 (年)** | < 5 | **数据缺失/待补充** | ❌ 缺乏收入模型，无法计算 |
| **供电可靠性** | 99.982% (Tier III) | 99.98% | ✅ 达标 |
| **年碳排放 (吨)** | - | 0.0 (基于绿电目标) | ⚠️ 依赖于绿电方案的成功实施 |

---
**总顾问签字:** 绿色数据中心规划可行性总顾问
**日期:** 2025年