好的，收到您的项目状态数据。作为“绿色数据中心规划可行性总顾问”，我将基于您提供的 `state_json` 数据进行全面分析，并生成最终可行性报告。

***

### **绿色数据中心规划可行性总报告**

**报告编号:** GDC-2025-ULC-001
**项目名称:** 乌兰察布500kW A级绿色数据中心
**报告日期:** 2025年
**总顾问:** 绿色数据中心规划可行性总顾问

---

#### **摘要**

本报告针对位于内蒙古乌兰察布市、规划IT负载500kW、目标PUE为1.3、绿电比例70%的A级数据中心项目进行全面的可行性评估。评估覆盖了场址环境、能源系统、制冷方案、财务经济性及潜在风险等关键维度。

**核心结论：有条件可行。**

项目在供电架构、制冷系统选型及财务预算方面表现出良好的可行性。然而，核心的绿色能源自建方案（光伏/风电）优化失败，导致项目无法在无外部绿电采购或储能补充的情况下，独立实现70%的绿电目标。此外，当前推荐的制冷方案（传统风冷）与用户指定的“浸没式液冷”存在根本性冲突，其水资源利用效率（WUE）也超出限值。

因此，项目具备良好的基础条件，但必须在能源系统和制冷技术路线上进行关键调整与优化，方可成功实施。

---

#### **1. 项目背景与目标约束**

本项目旨在乌兰察布市建设一座A级、500kW IT负载的中小型数据中心，以满足高可靠性、高能效及高绿电比例的综合要求。核心约束条件如下：

*   **地理位置:** 乌兰察布，内蒙古。该地区气候冷凉，有利于自然冷却，但可再生能源资源分布（风、光）具有季节性特点。
*   **可靠性等级:** A级（Tier III等级），要求供电架构具备容错能力，可用性≥99.98%。
*   **能效目标:** PUE ≤ 1.3。
*   **绿色目标:** 绿电比例 ≥ 70%。
*   **预算约束:** 总投资不超过2000万元。
*   **用户指定技术:** 用户明确要求采用“浸没式液冷”技术。
*   **财务预期:** 投资回收期约8年，ROI约12%。

#### **2. 场址与环境可行性**

**场址分析：**
乌兰察布地区具备建设绿色数据中心的天然优势：
*   **气候优势:** 年平均气温低（约4.3℃），全年大部分时间可利用自然冷却，是实现低PUE的有利条件。
*   **能源优势:** 风、光资源丰富，是内蒙古重要的清洁能源基地，便于获取绿电。
*   **政策优势:** 地方政府对大数据产业有明确的扶持政策，包括电价优惠和土地支持。

**环境评估：**
*   **水资源:** 专家评估显示，乌兰察布地区水资源稀缺指数（CWSI）为0.39，属于中度缺水地区。这意味着项目必须采用节水型冷却方案，对WUE有严格要求。
*   **碳排放:** 若完全依赖市电（碳排因子0.5 tCO2/MWh），年碳排放量将较高。实现70%绿电是达成碳减排目标的关键。

**结论：** 场址选择具备显著优势，但水资源约束是必须克服的关键挑战。

#### **3. 能源系统与绿电消纳策略**

**供电方案分析：**
*   **可靠性:** 方案采用35kV双路外部电源，主变N+1，配变2N的冗余架构，完全符合A级/Tier III标准，预期可用性高达99.98%。此方案可靠且成本可控（125万元），是项目的坚实基础。
*   **绿电方案（核心问题）:** 规划目标是自建光伏/风电实现70%绿电。然而，优化模型运行失败，错误信息为“The solution does not satisfy the constraints”。这意味着在给定的参数（如模拟时长160小时、光伏方位角180°、风向切入/额定/切出速度等）和约束（70%绿电比例）下，优化算法无法找到可行的技术方案。

**问题根源分析：**
1.  **模拟时长不足:** 160小时的模拟周期过短，无法反映乌兰察布地区全年风、光资源的波动特性，导致模型无法找到满足长期（如全年）绿电比例要求的稳定配置。
2.  **缺乏储能系统:** 优化模型中未配置储能（电池或抽水蓄能），而风、光发电具有间歇性和不稳定性。没有储能进行削峰填谷和功率平滑，单纯依靠光伏和风电来满足数据中心持续的、高可靠性的负载需求，在技术上几乎不可能实现。
3.  **参数与算法问题:** `maxiter`（60）和`popsize`（10）的设置可能过小，导致优化算法在有限的迭代次数内未能收敛到可行解。

**结论：** 完全依赖自建风光系统实现70%绿电的方案在当前配置下**不可行**。必须引入储能系统，并采用更长期的模拟数据（如全年8760小时）进行重新优化。或者，将绿电策略调整为“**自建+外购**”模式，即自建部分风光+储能，不足部分通过购买绿色电力证书（绿证）或与本地风电场签订长期购电协议（PPA）来弥补。

#### **4. 制冷系统与能效路径（核心冲突）**

**用户需求 vs. 系统推荐：**
*   **用户指定:** 浸没式液冷。
*   **系统推荐:** 传统房间级CRAC(上送风)+热通道封闭（风冷方案）。

这是一个**根本性的冲突**。系统推荐是基于“经济型”偏好和综合评分模型得出的最优解，但完全忽略了用户的明确技术路线要求。

**推荐方案分析（风冷方案）：**
*   **PUE:** 预测为1.229，优于目标值1.3，能效表现优秀。
*   **WUE:** 预测为1.65，**超过了系统设定的WUE限值1.6**。在乌兰察布这样的缺水地区，这是一个严重的环境风险。
*   **余热回收:** 可回收247.5kW余热，具备一定价值。
*   **经济性:** 初投资46.75万元，运营成本低，经济性好。

**浸没式液冷方案分析：**
*   **PUE:** 单相浸没式液冷PUE可低至1.08，两相可低至1.05，能效远优于风冷。
*   **WUE:** 单相浸没式液冷+干冷器的WUE仅为0.1，节水效果显著，完美契合乌兰察布的水资源约束。
*   **TCO（总拥有成本）:** 初投资极高（评分1.9-2.2），是风冷方案的3-4倍，这是其在“经济型”偏好下得分低的主要原因。
*   **技术成熟度:** 浸没式液冷技术虽已商业化，但相比传统风冷，其运维复杂度和对IT设备的适配性要求更高。

**结论：** 用户指定的“浸没式液冷”方案在能效（PUE）和环保（WUE）上具有压倒性优势，完全符合项目的高标准要求。而系统推荐的“风冷”方案虽然经济性更好，但存在WUE超标和与用户需求冲突的问题。**必须采纳浸没式液冷方案**，并重新评估其财务可行性。

#### **5. 仿真结果解读与运行策略**

由于绿电优化失败，当前缺乏有效的风光出力仿真数据。因此，无法制定基于风光预测的动态运行策略。

**假设采用浸没式液冷+自建风光储方案，运行策略建议如下：**
*   **基础策略:** 数据中心IT负载稳定在500kW。冷却系统（液冷）功耗约50kW（PUE 1.1）。
*   **绿电优先策略:** 当光伏/风电出力充足时，优先使用绿电供给IT和冷却负载，多余电力存入储能电池。
*   **储能平滑策略:** 当风光出力波动时，由储能系统快速响应，平抑功率波动，确保供电稳定。
*   **市电补充策略:** 当风光出力不足且储能电量较低时，自动切换至市电供电，确保业务连续性。
*   **余热利用策略:** 将液冷系统回收的约250kW余热，通过热泵提升品质后，用于园区冬季供暖或夏季吸收式制冷，进一步提高能源综合利用率。

#### **6. 财务可行性与投资回收**

**当前方案（风冷+无绿电自建）财务分析：**
*   **总投资:** 171.75万元（供电125万 + 冷却46.75万 + 绿电0万）。
*   **预算结余:** 1828.25万元，远低于2000万预算。
*   **ROI:** 专家评估为12%，投资回收期8年。

**修正方案（浸没式液冷+风光储）财务预分析：**
*   **投资增加:** 浸没式液冷初投资预计增加约150-200万元（按500kW负载估算）。自建1MW光伏+1MWh储能，初投资约增加600万元。
*   **总投资估算:** 171.75 + 200 + 600 = 约971.75万元。
*   **预算可行性:** 总投资仍远低于2000万预算，**财务上完全可行**。
*   **运营成本降低:** 70%绿电可大幅降低电费支出（年电费预计可从65.2万降至约20万）。液冷技术带来的低PUE进一步节省电费。
*   **ROI与回收期:** 虽然初投资增加，但运营成本大幅降低。预计ROI可提升至15%以上，投资回收期可缩短至6-7年。

**结论：** 项目预算充足，即使采用更昂贵的浸没式液冷和风光储方案，总投资依然在预算范围内，且能带来更优的长期经济效益和ESG表现。

#### **7. 风险清单与缓解措施**

| 风险类别 | 风险描述 | 风险等级 | 缓解措施 |
| :--- | :--- | :--- | :--- |
| **技术风险** | 浸没式液冷与现有IT设备兼容性问题 | 中 | 1. 与液冷厂商和IT设备商进行POC验证。2. 选择开放标准的液冷方案。3. 采购时明确要求设备支持液冷。 |
| **技术风险** | 自建风光储系统无法稳定实现70%绿电目标 | 高 | 1. 采用全年8760小时数据进行详细仿真。2. 配置足够容量的储能（建议≥1MWh）。3. 采用“自建+绿证/PPA”组合策略。 |
| **运营风险** | 浸没式液冷运维复杂度高，缺乏专业人才 | 中 | 1. 与液冷厂商签订长期运维合同。2. 对运维团队进行专项培训。3. 建立完善的运维SOP和远程监控系统。 |
| **财务风险** | 绿电补贴政策变化或不到位 | 中 | 1. 财务模型不依赖补贴，将其视为额外收益。2. 预留10%的预算作为风险缓冲。 |
| **环境风险** | 传统风冷方案WUE超标，面临环保处罚 | 高 | **必须放弃风冷方案**，采用浸没式液冷等节水方案。 |
| **市场风险** | 机柜租赁价格下降，导致ROI不达预期 | 低 | 1. 与意向客户签订长期租赁协议。2. 提供高附加值服务（如GPU算力服务）。 |

#### **8. 实施路线图（近期/中期/远期）**

**近期（0-6个月）：方案调整与深化设计**
1.  **技术路线确认:** 放弃风冷方案，正式确定采用“单相浸没式液冷”作为核心冷却技术。
2.  **绿电方案重算:** 引入储能系统，使用全年气象数据，重新进行风光储系统优化配置。
3.  **POC验证:** 与液冷和IT设备供应商合作，进行小规模浸没式液冷系统概念验证，验证兼容性和性能。
4.  **深化设计:** 基于确认的技术路线，完成数据中心的详细设计，包括液冷管路、供配电、监控系统等。

**中期（6-12个月）：工程建设与采购**
1.  **土建与基础设施:** 启动机房建设，按照A级标准完成土建、消防、安防等工程。
2.  **核心设备采购:** 采购浸没式液冷系统、UPS、配电柜、储能系统、光伏组件等核心设备。
3.  **供电系统建设:** 完成35kV变电站及内部供配电系统建设。
4.  **绿电系统建设:** 完成屋顶/车棚光伏安装及储能系统部署。

**远期（12-18个月）：系统联调与运营**
1.  **系统联调:** 完成IT设备上架、液冷系统、供配电系统、绿电系统的联合调试。
2.  **试运行:** 进行为期一个月的满载试运行，验证PUE、WUE、绿电比例等关键指标。
3.  **正式投产:** 数据中心正式投入运营，并接入余热回收系统。
4.  **持续优化:** 基于AI能效优化平台，持续调整运行策略，追求更优的PUE和绿电消纳率。

#### **9. 综合结论与建议**

**综合结论：有条件可行**

本项目具备以下显著优势：
*   **场址优越:** 乌兰察布的气候和能源条件得天独厚。
*   **预算充足:** 2000万的预算远高于当前方案估算，为采用先进技术提供了坚实的财务基础。
*   **供电可靠:** 已规划的A级供电架构非常可靠。
*   **能效潜力高:** 浸没式液冷技术能实现极低的PUE。

然而，项目当前状态存在两个**必须修正的致命缺陷**：
1.  **绿电方案不可行:** 无储能的自建风光方案无法实现70%绿电目标。
2.  **制冷方案冲突:** 用户指定的浸没式液冷未被采纳，而推荐的方案WUE超标。

**最终建议：**
1.  **立即采纳浸没式液冷方案。** 这是实现项目全部目标（低PUE、低WUE、高可靠性）的唯一正确技术路径。其高昂的初投资完全在预算承受范围内。
2.  **重构绿电策略。** 放弃纯自建方案，采用“**自建风光储一体化系统 + 绿电交易/绿证采购**”的组合策略。首先，使用全年的气象数据重新优化风光储配置，最大化自建绿电比例。其次，对于无法自给的部分，通过购买绿证或签订PPA来弥补，确保最终绿电比例不低于70%。
3.  **重新进行财务测算。** 基于浸没式液冷和新的绿电策略，更新总投资、运营成本和ROI模型。可以预见，虽然初投资增加，但运营成本将大幅降低，ROI和投资回收期将显著优于当前方案。
4.  **启动POC验证。** 立即与液冷和IT设备供应商合作，验证浸没式液冷的可行性和兼容性，为后续建设扫清技术障碍。

#### **10. 关键指标汇总表**

| 指标 | 当前方案（需修正） | 建议方案（修正后） | 目标值 | 状态 |
| :--- | :--- | :--- | :--- | :--- |
| **IT负载 (kW)** | 500 | 500 | 500 | ✅ 符合 |
| **制冷技术** | 传统风冷 | **单相浸没式液冷** | 浸没式液冷 | ❌ **冲突** |
| **PUE** | 1.229 | **1.08 ~ 1.10** | ≤ 1.3 | ✅ 符合（建议方案更优） |
| **WUE** | 1.65 | **0.1** | < 1.6 | ❌ **超标** / ✅ 符合 |
| **绿电比例** | 优化失败 | **≥70%** (自建+外购) | ≥ 70% | ❌ **不可行** / ✅ 有条件可行 |
| **总投资 (万元)** | 171.75 | ~971.75 | ≤ 2000 | ✅ 符合 |
| **投资回收期 (年)** | 8 | **6 ~ 7** | - | ✅ 符合（建议方案更优） |
| **供电可靠性** | 99.98% | 99.98% | Tier III | ✅ 符合 |
| **余热回收 (kW)** | 247.5 | 247.5 | - | ✅ 具备潜力 |

---