好的，收到您的项目状态数据。作为“绿色数据中心规划可行性总顾问”，我将基于您提供的完整 state_json 数据进行深入分析，并生成最终可行性评估报告。

***

# 乌兰察布 30MW 绿色数据中心项目规划可行性评估报告

**报告编号:** GDC-FR-2025-ULC-001
**编制日期:** 2025年5月23日
**编制人:** 绿色数据中心规划可行性总顾问

## 摘要

本报告对位于内蒙古乌兰察布市、规划 IT 负载为 30MW 的 A 级绿色数据中心项目进行了全面的可行性评估。评估基于用户提供的项目参数、供电方案、绿电仿真、制冷系统优化、财务分析及多专家共识。

**核心结论：本项目为“有条件可行”。**

项目在技术路径（高密度液冷、绿电消纳）和选址（乌兰察布气候优势）上具备显著优势，但面临**预算严重超支**的核心挑战。当前方案总投资估算为 36，407.59 万元，已超出用户设定的 30，000 万元预算上限 6，407.59 万元，超支比例达 21.36%。此外，制冷系统优化结果与用户预期存在偏差，需进行方案调整。只有在满足预算约束、优化技术方案并有效管控风险的前提下，项目才具备顺利推进的可行性。

## 1. 项目背景与目标约束

本项目旨在内蒙古乌兰察布市建设一座高标准的 A 级绿色数据中心。项目核心参数如下：
*   **规划 IT 负载:** 30，000 kW (30 MW)
*   **规划用地:** 15，000 平方米
*   **机房等级:** A 级（GB 50174-2017），对应国际 Tier III 级
*   **PUE 目标:** ≤ 1.22
*   **绿电比例目标:** ≥ 30%
*   **预算约束:** ≤ 30，000 万元
*   **制冷技术偏好:** 浸没式液冷
*   **算力密度:** 20 kW/机柜

项目选址乌兰察布，具有得天独厚的优势：年均气温低（约4.3℃），有利于自然冷却，降低制冷能耗；同时，当地拥有丰富的风能和太阳能资源，为实现高比例绿电消纳提供了基础。然而，30MW 的 IT 负载和 A 级的高可靠性要求，也意味着巨大的初始投资和技术挑战。

## 2. 场址与环境可行性

**结论：场址选择高度可行。**

乌兰察布的气候条件是本项目最大的天然优势。全年低温时长较长，为采用自然冷却方案提供了绝佳环境，是项目实现超低 PUE 目标的核心保障。环境专家王工的分析也指出，本项目的 PUE 目标（1.181）属于超高效水平，这在很大程度上得益于选址。

**数据缺失/待补充：** 报告中缺少对场址具体地质条件（如抗震设防烈度、地基承载力）、市政配套设施（供水、排水、网络）以及当地产业政策（如电价优惠、税收减免）的详细评估。这些因素对项目的土建成本、运营成本和长期稳定性至关重要。建议在下一阶段进行详细的地勘和市政调研。

## 3. 能源系统与绿电消纳策略

**结论：技术方案可行，但成本高昂。**

**供电方案（A级-66 kV 供电一体化方案）：** 该方案由电力可靠性专家李工推荐，采用 66 kV 双路电源、主变 N+1、配变 2N 的冗余架构，完全符合 A 级机房的容错标准，预期可用性高达 99.98%。此方案技术成熟、可靠性高，但也是推高项目成本的主要因素之一（供电系统投资 7，500 万元）。

**绿电消纳方案（30% 绿电比例）：** 绿电仿真结果（green_power_result）显示，为满足 30% 的绿电供应比例，系统优化后建议配置：
*   **风力发电:** 28.28 MW
*   **光伏发电:** 2.41 MW
*   **储能系统:** 20 MWh

该方案在 168 小时的仿真周期内，实现了 30% 的绿电供应目标，且弃电率为 0%，表明优化算法有效。然而，**绿电系统的投资估算高达 25，640.59 万元**，占总投资成本的 70% 以上，是预算超支的“罪魁祸首”。

**核心矛盾：** 用户期望的 30% 绿电比例与 3 亿元预算之间存在巨大冲突。绿电系统（尤其是风电和储能）的巨额投资使得项目预算严重超标。经济专家张工建议将绿电比例降至 20% 以节省成本，但这会削弱项目的“绿色”属性，并可能增加碳排放。

## 4. 制冷系统与能效路径

**结论：方案选择与用户预期存在偏差，需重新评估。**

**用户偏好 vs. 系统推荐：** 用户明确偏好“浸没式液冷”，但制冷系统优化结果（cooling_result）基于“经济型”偏好和 20kW/机柜的高密度，最终推荐了 **“行间空调(行间CRAC)+冷热通道封闭”** 方案。该方案得分 0.562，是所有可行方案中成本最低的。

**分析原因：**
1.  **成本权重过高：** 优化算法中，TCO（总拥有成本）权重为 0.4，高于 PUE（0.2）和 WUE（0.33）。这意味着算法优先选择了初始投资和运维成本最低的方案。
2.  **技术可行性：** 尽管用户偏好液冷，但系统评估认为“行间空调+冷热通道封闭”可以满足 20kW/机柜的散热需求，且在经济性上具有压倒性优势。
3.  **液冷方案成本分析：** 高分的液冷方案（如单相浸没式液冷，得分 0.95）虽然 PUE 极低（1.08），但其 TCO 代价（1.9）远高于行间空调方案（0.7），导致综合评分较低。

**关键数据：**
*   **推荐方案预测 PUE:** 1.181
*   **推荐方案预测 WUE:** 1.8 （超出用户可能预期的 WUE 目标）
*   **推荐方案制冷功耗:** 3，343.42 kW
*   **推荐方案初始投资:** 3，267 万元

**风险提示：** 用户对液冷的强烈偏好与系统推荐方案相悖。若强行采用液冷方案，将面临：
1.  **投资大幅增加：** 即使是最经济的“单相浸没式液冷+干冷器”方案，其初始投资（TCO代价 1.9）也远超行间空调方案（TCO代价 0.7），将进一步加剧预算超支。
2.  **技术复杂性：** 液冷系统的运维难度和故障风险高于传统空调，需要专业团队。
3.  **余热回收潜力：** 液冷系统余热回收潜力巨大（当前方案预计可回收 23，595 kW），但需要配套的热用户和管网投资。

## 5. 仿真结果解读与运行策略

**绿电仿真：** 168小时的仿真结果显示，优化后的风光储系统能够完美匹配 30% 的绿电目标，电网购电量为 3，375.16 MWh，可再生能源发电量为 1，468.60 MWh，全部被消纳。这表明在仿真条件下，系统运行策略是成功的。

**运行策略建议：**
1.  **动态调度：** 实际运行时，需根据天气预报（风速、光照）和电价信号，动态调整储能系统的充放电策略，优先消纳绿电，减少从电网购电。
2.  **弃电管理：** 尽管仿真中无弃电，但实际运行中，当风光出力远超负荷时，应通过储能吸收或启动余热回收系统，避免弃风弃光。
3.  **电网互动：** 利用乌兰察布当地可能存在的电力现货市场或辅助服务市场，通过储能系统参与调频调峰，获取额外收益。

**制冷仿真：** 优化算法基于 20 种可行方案进行打分，最终选择了经济最优解。其运行策略应围绕“冷热通道封闭”和“行间空调”的精确送风控制展开，确保送风温度稳定，避免局部热点。

## 6. 财务可行性与投资回收

**结论：财务上暂不可行，核心障碍为预算超支。**

*   **总投资估算:** 36，407.59 万元
*   **预算约束:** 30，000 万元
*   **预算超支:** 6，407.59 万元 (21.36%)

**成本构成分析：**
*   **供电系统:** 7，500 万元 (20.6%)
*   **绿电系统:** 25，640.59 万元 (70.4%)
*   **制冷系统:** 3，267 万元 (9.0%)

绿电系统是成本大头，其中风电投资 19，798.68 万元，储能投资 5，000 万元。

**经济指标：**
*   **单机架成本:** 24.27 万元 (按 1500 个机柜计)
*   **ROI (投资回报率):** 0.12
*   **投资回收期:** 8 年

**专家意见：**
*   **经济专家张工：** 认为 8 年回收期较长，ROI 偏低，建议通过降低绿电比例、优化冗余配置来压缩成本。
*   **电力专家李工：** 强调高可靠性建设（Tier III）的必要性，认为这是保障长期运营稳定的前提，但承认这会推高成本。
*   **环境专家王工：** 对 PUE 和绿电比例表示肯定，但未对成本超支问题提出直接解决方案。

**核心矛盾：** 用户希望以 3 亿元预算建设一个 30MW 的 A 级、高绿电比例数据中心，这在当前市场条件下几乎无法实现。预算、可靠性、绿色化三者构成了一个“不可能三角”。

## 7. 风险清单与缓解措施

| 风险类别 | 风险描述 | 可能性 | 影响程度 | 缓解措施 |
| :--- | :--- | :--- | :--- | :--- |
| **财务风险** | 预算严重超支，项目无法启动或中途资金链断裂。 | **高** | **极高** | 1. **重新谈判预算**：与投资方沟通，增加预算至 3.65 亿元以上。<br>2. **降低绿电比例**：将绿电比例降至 15%-20%，可节省约 8，000 万-1 亿元投资。<br>3. **分阶段投资**：一期先建设核心机房和基础供电，绿电系统后期逐步扩容。 |
| **技术风险** | 制冷方案与用户预期不符，导致设计反复或后期改造。 | **中** | **高** | 1. **明确优先级**：与用户确认，在预算有限的情况下，是否坚持液冷方案。<br>2. **进行成本对比**：详细对比“行间空调”与“单相浸没式液冷”的全生命周期成本。<br>3. **保留接口**：在设计阶段为未来升级液冷预留空间和管路。 |
| **可靠性风险** | 高比例绿电并网带来电能质量问题，影响设备稳定运行。 | **中** | **高** | 1. **增加治理设备**：按专家建议，投资约 728 万元配置 APF 和 DVR。<br>2. **严格并网标准**：与电网公司协商，制定严格的电能质量并网协议。<br>3. **储能平抑波动**：利用储能系统的快速响应能力，平抑风光出力的瞬时波动。 |
| **运营风险** | 运维团队对新技术（如液冷、绿电调度）掌握不足，导致效率低下。 | **中** | **中** | 1. **专业培训**：提前对运维团队进行液冷、储能、电力电子等方面的专项培训。<br>2. **智能化运维**：部署 DCIM 系统，实现自动化监控和智能调度。<br>3. **供应商支持**：与设备供应商签订长期技术支持协议。 |
| **环境风险** | 高 WUE（1.8）在缺水地区可能面临监管压力。 | **低** | **中** | 1. **采用节水方案**：如“行间空调+干冷器”，可大幅降低 WUE。<br>2. **循环水处理**：提高冷却塔的浓缩倍数，减少补水量。<br>3. **雨水收集**：利用乌兰察布有限的降水进行补充。 |

## 8. 实施路线图（近期/中期/远期）

### 近期（0-6个月）：方案优化与决策
1.  **预算再评估：** 与投资方和用户进行关键决策会议，核心议题是 **“增加预算”还是“降低标准”**。
    *   **方案A（增加预算）：** 维持现有 30% 绿电比例，将预算提升至 3.65 亿元以上，采用当前最优方案。
    *   **方案B（降低标准）：** 维持 3 亿元预算，将绿电比例降至 15%-20%，或降低供电冗余等级（如改为 Tier II）。
2.  **制冷方案确认：** 基于预算决策，与用户最终确认是采用“行间空调”方案，还是选择更昂贵的液冷方案。
3.  **详细设计：** 启动土建、供配电、制冷、绿电系统的初步设计和详细设计。

### 中期（6-18个月）：工程建设与调试
1.  **土建施工：** 完成数据中心主体建筑、变电站、绿电升压站的建设。
2.  **设备采购与安装：** 采购并安装 UPS、柴油发电机、行间空调/液冷设备、储能系统、风电/光伏设备。
3.  **系统联调：** 完成供电、制冷、绿电、监控系统的联合调试。
4.  **绿电并网：** 完成风电场和光伏电站的并网手续和测试。

### 远期（18个月后）：运营与优化
1.  **试运行与验收：** 进行 30 天以上的满载试运行，验证 PUE、绿电比例等关键指标。
2.  **正式投产：** 数据中心投入商业运营。
3.  **持续优化：** 基于 DCIM 系统数据，持续优化制冷策略、绿电调度策略，探索参与电力市场交易。
4.  **二期规划：** 根据一期运营情况和市场需求，规划二期扩容，可考虑引入更先进的液冷技术。

## 9. 综合结论与建议

**综合结论：本项目为“有条件可行”。**

**“可行”的条件在于：**
*   项目选址乌兰察布，具备实现超低 PUE 的天然气候优势。
*   技术方案（A级供电、风光储一体化）成熟可靠，仿真验证了 30% 绿电目标的可行性。
*   多专家团队在技术、可靠性、环保方面给出了积极评价，共识度较高（0.958）。

**“有条件”的核心障碍在于：**
1.  **预算严重超支**（超支 21.36%），这是项目能否继续推进的“一票否决”项。
2.  **制冷方案与用户预期冲突**，用户偏好液冷，但系统推荐行间空调，需尽快决策。

**最终建议：**

**立即行动：** 项目组应立即组织由投资方、用户、技术专家参加的高层决策会，就以下两个核心问题进行最终决策：

1.  **预算问题：** 是追加约 6，400 万元预算，还是降低绿电比例（例如降至 20%）以控制成本？ 我们建议，若用户对“绿色”属性有刚性需求（如为满足客户ESG要求），则应选择追加预算；若财务指标是首要约束，则应选择降低绿电比例。
2.  **制冷问题：** 是否愿意为液冷技术支付更高的溢价？ 我们建议，如果预算允许（选择方案A），可考虑采用“单相浸没式液冷+干冷器”方案，以实现更低的 PUE（1.08）和更高的余热回收价值，从而提升项目的长期竞争力和绿色形象。如果预算紧张（选择方案B），则应接受系统推荐的“行间空调”方案，这是当前约束条件下的最佳选择。

**待补充数据：** 在下一阶段，必须补充场址地质、市政配套、当地产业政策等详细信息，并完成更精确的财务模型（含运维成本、收入预测、税费等），以支撑最终的投资决策。

## 10. 关键指标汇总表

| 指标项 | 目标值 | 当前方案值 | 评估结果 | 备注 |
| :--- | :--- | :--- | :--- | :--- |
| **IT 负载** | 30,000 kW | 30,000 kW | ✅ 达标 | |
| **机房等级** | A 级 | A 级 (Tier III) | ✅ 达标 | |
| **PUE** | ≤ 1.22 | 1.181 (推荐方案) | ✅ 达标 | 采用行间空调方案 |
| **绿电比例** | ≥ 30% | 30.00% | ✅ 达标 | 需配置 28.28MW 风电+2.41MW 光伏+20MWh 储能 |
| **预算** | ≤ 30,000 万元 | 36，407.59 万元 | ❌ 未达标 | 超支 6，407.59 万元，为最大风险点 |
| **投资回收期** | - | 8 年 | ⚠️ 较长 | 需通过运营优化缩短 |
| **单机架成本** | - | 24.27 万元 | - | 作为行业参考 |
| **WUE** | - | 1.8 (推荐方案) | ⚠️ 偏高 | 在缺水地区需关注，建议评估节水方案 |
| **可用性** | ≥ 99.98% | 99.98% | ✅ 达标 | 基于 Tier III 架构 |
| **专家共识度** | - | 0.958 | ✅ 高 | 技术方向获得专家认可 |