好的，作为您的资深数据中心咨询合伙人，现呈上《乌兰察布绿色数据中心建设方案综合报告》。本报告基于您提供的项目输入与优化分析结果，旨在为您的投资决策提供清晰、专业、可执行的参考。

---

# 数据中心绿色供能与建设方案综合报告

**报告编号:** GDC-2025-ULC-001
**密级:** 机密
**呈报对象:** 项目投资方/业主
**编制单位:** [您的咨询公司名称]
**日期:** 2025年


## 项目概况与基础输入

以下内容直接来自用户在参数配置阶段提供的项目基础输入，用于说明本报告对应的数据中心建设画像与关键约束：

| 项目 | 用户输入摘要 |
| --- | --- |
| 项目地点 | 乌兰察布 |
| 建设规模 | 30.00 MW (30,000 kW) |
| 规划建筑面积 | 15,000 m² |
| 算力功率密度 | 20.00 kW/柜 |
| 估算机柜数量 | 1,500 柜 |
| 机房等级 | A |
| 制冷偏好 | 浸没式液冷 |
| 目标 PUE | 1.22 |
| 绿电目标占比 | 30% |
| 绿电直连占比 | 未指定（可由系统推荐） |
| 预算约束 | 32,000 万元 |
| 仿真参数 | 168 小时，2025 年气象数据 |

---

## 0. 执行结论与决策建议

**核心推荐：** **建议批准本项目，按优化方案启动深化设计阶段。**

本方案在满足您设定的 **30% 绿电比例** 与 **3.2亿元预算约束** 两大核心前提下，实现了技术、经济与环保目标的平衡。经多专家评审与优化迭代，项目总CAPEX预计为 **30,073.12万元**，低于预算约1,926.88万元，具备良好的财务可行性。

**关键“Go/No-Go”条件：**

1.  **Go条件：**
    - **绿电直连协议：** 必须在项目开工建设前，与当地电网及新能源发电企业签署具有法律效力的 **28.28MW风电 + 2.41MW光伏** 的并网型绿电直连购售电协议，锁定30%的绿色电力供应。
    - **土地与电网接入批复：** 确认项目用地性质符合数据中心建设要求，并获得电网公司对 **110kV** 双路供电接入方案的正式批复。
    - **冷却技术验证：** 针对“分离式热管系统+自然冷却”方案，需在深化设计阶段完成针对乌兰察布极端气候（特别是冬季低温）的详细热力学仿真与设备选型验证。

2.  **No-Go条件：**
    - 无法在约定时间内（建议6个月内）与新能源发电方达成绿电直连协议。
    - 110kV外电引入工程投资或周期超出预期，导致总成本突破预算上限。
    - 冷却方案在极端工况下无法满足A级机房散热要求，且无同等性价比的替代方案。

---

## 1. 项目概况与基础输入

本项目选址于内蒙古自治区乌兰察布市，拟建设一座高等级绿色数据中心。项目核心输入如下：

| 参数 | 数值 | 备注 |
| :--- | :--- | :--- |
| **项目地点** | 乌兰察布 | 具备丰富的风、光资源，气候冷凉，利于自然冷却 |
| **规划IT负载** | 30,000 kW | 总电力需求 |
| **规划建筑面积** | 15,000 ㎡ | 待补充详细建筑布局 |
| **目标PUE** | ≤ 1.22 | 业主设定能效目标 |
| **目标绿电比例** | 30% | 业主设定绿色能源目标 |
| **预算约束** | 32,000 万元 | 总投资上限 |
| **机房等级** | A级 | 符合《数据中心设计规范》GB50174-2017最高标准 |
| **机柜功率密度** | 20 kW/rack | 高密度部署，适配液冷/高热密度冷却技术 |
| **电网碳排放因子** | 0.57 kgCO₂/kWh | 用于碳排计算 |

---

## 2. 设计边界、依据与关键假设

本方案基于以下核心假设与边界条件进行优化设计：

- **资源禀赋：** 乌兰察布地区风、光资源丰富，年等效利用小时数高（光伏约1,830小时，风电平均容量系数约0.47），为高比例绿电直连提供了优越条件。
- **经济模型：**
    - 风电单位投资：420万元/MW
    - 光伏单位投资：350万元/MW
    - 电化学储能单位投资：60万元/MWh
    - 市电综合均价：0.348元/kWh（基于峰、平、谷电价加权计算）
- **技术边界：**
    - 绿电消纳方式：优先采用“并网型绿电直连”，不足部分通过绿电交易或绿证补充。
    - 弃电率上限：10%，用于平衡投资与绿电利用率。
- **关键假设：**
    - 绿电直连协议价格为电网综合均价加绿电溢价（0.03元/kWh）。
    - 绿证价格为0.015元/kWh。

---

## 3. 建设规模与容量测算

基于优化模型与专家评审，本项目核心容量配置如下：

| 指标 | 优化结果 | 说明 |
| :--- | :--- | :--- |
| **IT总负载** | 30,000 kW | 业主输入 |
| **估算机柜数量** | **1,500 个** | 30,000 kW ÷ 20 kW/rack |
| **平均运行负载** | 28,850 kW | 考虑IT设备利用率、冗余等因素后的平均负载 |
| **峰值运行负载** | 29,990 kW | 接近满载 |
| **配套风电容量** | **28.28 MW** | 为满足30%绿电比例的核心供应源 |
| **配套光伏容量** | **2.41 MW** | 作为风电的补充，优化日内绿电曲线 |
| **配套储能容量** | **4.5 MWh** | 用于平抑新能源出力波动，提升绿电消纳质量 |
| **总供电容量（MVA）** | 40.67 MVA | 含IT负载、制冷、照明等全部配套设施 |

**容量配置逻辑：** 优化模型以最小化总成本（含投资与运营）为目标，在满足30%绿电比例和10%弃电率约束下，自动寻优得出上述风电、光伏、储能的最优配比。结果表明，乌兰察布地区风电资源经济性显著优于光伏，因此风电成为绿电供应的主力。

---

## 4. 综合技术方案

### 4.1 供电与可靠性方案

- **方案名称：** A级-110 kV 供电一体化方案
- **外电引入：** 采用 **110 kV** 双路独立工作电源，每路均可承载 **100%** 负荷，满足A级机房容错要求。
- **冗余架构：** 主变压器采用 **N+1** 冗余，配电变压器采用 **2N** 架构（互为备用），确保单一组件故障不影响业务运行。
- **内部配电：** 主机房采用 **380/220V 单母线分段** 接线，配合 **2N UPS** 系统，保障供电连续性。
- **柴油发电机：** 仅作为消防、安防等保安负荷的最后一级后备电源，不承担IT负载的常规后备。
- **预期可用性：** **99.98%**，年计划外停机时间约1.6小时，符合Tier III标准。

### 4.2 冷却与能效方案

- **方案名称：** **分离式热管系统+自然冷却**
- **方案优势：** 经多目标优化算法（权重：PUE 0.2, WUE 0.33, TCO 0.13, CUE 0.2, WHR 0.13）综合评分，该方案以 **0.512分**（最低分）胜出，在能效、水耗、成本与环保性上取得最佳平衡。
- **核心原理：** 利用热管的高效传热特性，在室外温度较低时（乌兰察布全年大部分时间），通过自然冷却直接或间接带走机房热量，大幅减少机械制冷能耗。
- **关键性能指标：**
    - **预测PUE：** **1.171**，优于业主设定的1.22目标。
    - **预测WUE：** **1.53 L/kWh**，低于1.6的限值，水资源利用效率良好。
    - **冷却功耗：** 3,039.47 kW
    - **余热回收潜力：** 23,595 kW，可考虑用于园区供暖或周边设施，进一步提升能源综合利用效率。

### 4.3 绿色电力消纳与采购方案

- **核心策略：** **并网型绿电直连为主**。
- **消纳路径：**
    1.  **绿电直连：** 项目配套的28.28MW风电与2.41MW光伏电站所发电力，通过并网接入，优先供给数据中心使用，实现 **30%** 的绿色电力直接消纳。
    2.  **市场化补充：** 当前方案下，30%的绿电目标已完全由直连方式满足，无需通过绿电交易或购买绿证进行补充。
- **储能作用：** 4.5MWh储能系统主要用于平滑新能源出力波动，减少对电网的冲击，并在特定时段进行削峰填谷，提升绿电消纳质量。

---

## 5. 经济性与全生命周期成本

### 5.1 投资概算（CAPEX）

总CAPEX预计为 **30,073.12万元**，低于预算约束（32,000万元），节余约1,926.88万元。具体构成如下：

| 投资类别 | 金额（万元） | 占比 | 备注 |
| :--- | :--- | :--- | :--- |
| **供电系统** | 9,150.00 | 30.4% | 含110kV变电站、UPS、配电柜、柴油发电机等 |
| **绿色能源系统** | 12,937.12 | 43.0% | 含风电、光伏、储能投资 |
| - 风电 | 11,879.21 | - | 28.28 MW × 420万元/MW |
| - 光伏 | 841.91 | - | 2.41 MW × 350万元/MW |
| - 储能 | 216.00 | - | 3.6 MWh × 60万元/MWh（优化后建议扩容至4.5MWh，对应270万元） |
| **冷却系统** | 7,986.00 | 26.6% | 含分离式热管系统、干冷器、管路及安装 |
| **总计** | **30,073.12** | **100%** | - |

### 5.2 运营成本（OPEX）与经济指标

| 指标 | 数值 | 说明 |
| :--- | :--- | :--- |
| **ROI（投资回报率）** | 12% | 低于行业基准（15%），需通过优化运营成本提升 |
| **静态投资回收期** | 8.0 年 | 较长，需关注市场需求与技术迭代风险 |
| **年电力成本（估算）** | 待补充 | 需根据实际运行负载、PUE及市电价格详细测算 |
| **年绿电采购成本** | 0 万元 | 绿电全部由直连满足，无额外采购费用 |
| **单机架成本** | 20.05 万元 | 高于行业平均（15万元），需在采购与建设中优化 |

**经济意见摘要：** 项目总成本在预算内，但ROI和回收期指标表现一般。专家建议优化设备采购策略、引入更高效的节能技术（如进一步优化PUE）、并考虑分期建设模式以降低初期投资压力，缩短投资回收期。

---

## 6. 能耗、绿电消纳与碳排分析

### 6.1 年度能耗分析

| 指标 | 数值 | 计算说明 |
| :--- | :--- | :--- |
| **年均运行负载** | 28.85 MW | 优化模型模拟结果 |
| **年总用电量** | **307,738.8 MWh** | 28.85 MW × 8760h × (1/PUE) 修正，此处为总输入电量 |
| **年IT设备用电量** | 约 262,800 MWh | 30,000 kW × 8760h (假设满载运行) |
| **年制冷及辅助设施用电** | 约 44,938.8 MWh | 总用电量 - IT设备用电量 |

### 6.2 绿电消纳分析

| 指标 | 数值 | 说明 |
| :--- | :--- | :--- |
| **目标绿电比例** | 30% | 业主设定 |
| **实际绿电比例** | **30%** | 优化结果，精确满足目标 |
| **年绿电直连消纳量** | **92,321.64 MWh** | 由配套风、光电站直接供应 |
| **年市场化绿电采购量** | 0 MWh | 无需额外采购 |
| **弃电率** | 0.45% | 极低，表明新能源配置与负荷匹配良好 |

### 6.3 碳排放分析

| 指标 | 数值 | 说明 |
| :--- | :--- | :--- |
| **年碳排放总量** | **122,787.78 吨 CO₂** | 基于年总用电量（307,738.8 MWh）与电网碳排放因子（0.57 kg/kWh）计算。注：此计算未扣除绿电的碳减排效益。 |
| **单机架碳排放** | 81.86 吨 CO₂/rack | 碳排放总量 / 机柜总数 |
| **碳减排潜力** | 待补充 | 若将绿电比例提升至更高水平，可大幅降低碳排放。 |

**环境意见摘要：** 项目PUE设计优秀（1.171），绿电比例达标（30%），但年碳排放总量仍较高。专家强烈建议与当地可再生能源供应商签订长期购电协议（PPA），将绿电比例提升至80%以上，并积极部署余热回收系统，以实现显著的碳减排效益和环境、经济双重收益。

---

## 7. 多专家评审与关键权衡

本项目方案经过多轮专家评审与辩论，主要权衡点及最终决策如下：

| 议题 | 专家观点 | 最终决策/优化方向 |
| :--- | :--- | :--- |
| **冷却技术路线** | 环保专家倾向于“单相浸没式液冷”（PUE更低，但TCO高）；经济专家倾向于“房间级CRAC+间接空气侧自然冷却”（TCO低）。 | 采纳仲裁意见，选择 **分离式热管系统+自然冷却**，在PUE（1.18）、WUE（0.05）和TCO（1.05）间取得最佳平衡。 |
| **储能容量** | 供电可靠性专家建议增大储能容量以应对新能源波动。 | 优化模型初始结果为3.6 MWh，经评审后建议扩容至 **4.5 MWh**，以增强系统缓冲能力。 |
| **光伏与风电配比** | 经济专家认为光伏成本下降快，建议提高光伏比例。 | 基于乌兰察布资源禀赋和优化模型结果，最终维持 **风电为主（28.28MW）、光伏为辅（2.41MW）** 的配置，经济性最优。 |
| **绿电比例** | 环保专家建议将绿电比例提升至80%以上。 | 考虑到30%为业主初始目标，且已完全由直连满足，当前方案予以保留。**建议在下一阶段作为升级选项进行评估。** |

---

## 8. 风险清单与缓释措施

| 风险编号 | 风险描述 | 风险触发条件 | 潜在影响 | 缓释措施 | 验证方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **R1** | **绿电直连协议无法签署** | 未能与新能源发电方就电价、年限、电量等达成一致。 | 绿电比例无法达标，需高价购买绿证，项目绿色属性受损。 | 1. 提前与多家新能源企业接洽，锁定备选供应商。2. 聘请专业能源法律顾问审阅协议。3. 与地方政府沟通，争取政策支持。 | 签署具有法律效力的购售电合同。 |
| **R2** | **110kV外电引入成本超支** | 电网接入方案审批周期长、路径需调整、土建工程量超预期。 | 项目总CAPEX突破预算上限。 | 1. 深化设计阶段完成详细的路径勘察与成本测算。2. 预留10%-15%的不可预见费。3. 与电网公司保持密切沟通。 | 获得电网公司正式接入批复及报价函。 |
| **R3** | **冷却系统在极端工况下失效** | 乌兰察布出现极端低温或高温天气，导致自然冷却效率下降，机械制冷切换不及时。 | 机房温度超标，IT设备宕机。 | 1. 深化设计阶段进行全年8760小时动态热仿真。2. 选用宽温域、高可靠性的热管与制冷设备。3. 设置冗余的机械制冷作为后备。 | 设备出厂验收测试、现场联合调试、压力测试。 |
| **R4** | **新能源出力不达预期** | 连续无风、阴雨天气导致风电、光伏出力远低于设计值。 | 需大量从电网购电，绿电比例下降，运营成本增加。 | 1. 配置储能系统进行短时平抑。2. 与电网签署灵活购电协议。3. 在PPA中约定保底供电量条款。 | 长期监测新能源电站的实际发电数据。 |
| **R5** | **市场需求变化或技术迭代** | 数据中心需求下降，或出现颠覆性冷却/供电技术。 | 投资回收期延长，项目竞争力下降。 | 1. 采用模块化设计，支持分期建设与按需扩容。2. 预留技术升级接口（如液冷改造空间）。3. 保持与行业前沿技术动态的同步。 | 定期进行市场与技-术趋势评估。 |

---

## 9. 实施路线、验收口径与后续工作

### 9.1 实施路线图（建议分四阶段推进）

| 阶段 | 主要工作内容 | 预计周期 | 关键里程碑 |
| :--- | :--- | :--- | :--- |
| **第一阶段：深化设计与审批** | 1. 完成冷却、供电、绿电接入的详细设计。2. 签署绿电直连PPA。3. 获得电网接入批复。4. 完成主要设备招标。 | 6-8个月 | 签署PPA，获得电网批复 |
| **第二阶段：工程建设** | 1. 土建施工。2. 110kV变电站及配电系统安装。3. 风、光电站建设。4. 冷却系统安装。 | 12-18个月 | 主体结构封顶，主要设备到货 |
| **第三阶段：联调与试运行** | 1. 各系统单机调试。2. 供电、制冷、监控系统联合调试。3. 带载测试（模拟168小时运行）。4. 绿电并网测试。 | 3-4个月 | 168小时满载测试通过 |
| **第四阶段：运营优化** | 1. 正式投入运营。2. 基于实际运行数据，优化PUE、绿电消纳策略。3. 评估余热回收等增值方案。 | 持续 | PUE、绿电比例等KPI达标 |

### 9.2 验收与监控KPI

| KPI 指标 | 目标值 | 验收/监控方法 | 责任方 |
| :--- | :--- | :--- | :--- |
| **PUE** | ≤ 1.22 (优化目标1.171) | 连续12个月运行数据平均值 | 运维团队 |
| **系统可用性** | ≥ 99.98% | 统计计划外停机时间 | 运维团队 |
| **绿电比例** | ≥ 30% | 年度绿电消纳量 / 总用电量 | 能源管理团队 |
| **年碳排放强度** | 待补充，需设定基准值 | 年度碳排放总量 / IT负载 (MWh) | 环境管理团队 |
| **CAPEX偏差** | ≤ +5% | 实际结算金额 vs. 预算 | 项目管理办公室 |
| **项目进度偏差** | ≤ +2个月 | 关键里程碑完成时间 vs. 计划 | 项目管理办公室 |

---

## 10. 附录：关键指标表

| 类别 | 关键指标 | 数值 | 单位 |
| :--- | :--- | :--- | :--- |
| **规模** | IT负载 | 30,000 | kW |
| | 估算机柜数 | 1,500 | 个 |
| **能效** | 目标PUE | 1.22 | - |
| | 预测PUE | 1.171 | - |
| **绿色能源** | 目标绿电比例 | 30 | % |
| | 配套风电 | 28.28 | MW |
| | 配套光伏 | 2.41 | MW |
| | 配套储能 | 4.5 | MWh |
| **供电可靠性** | 机房等级 | A级 (Tier III) | - |
| | 外电电压 | 110 | kV |
| | 预期可用性 | 99.98 | % |
| **经济性** | 总CAPEX | 30,073.12 | 万元 |
| | 预算节余 | 1,926.88 | 万元 |
| | ROI | 12 | % |
| | 投资回收期 | 8 | 年 |
| **环境** | 年总用电量 | 307,738.8 | MWh |
| | 年碳排放总量 | 122,787.78 | 吨 CO₂ |

---
**报告结束**

**下一步行动建议：**
1.  **审批：** 请审阅本报告，并对“Go/No-Go”条件作出决策。
2.  **启动深化设计：** 如批准，请授权我方团队启动第一阶段深化设计工作，重点为绿电PPA谈判与供电方案报批。
3.  **设定碳排放基准：** 请明确项目运营后的年碳排放强度目标，以便纳入后续监控体系。

期待您的进一步指示。

## 综合技术方案深化

综合方案应把制冷、供电、绿电和运维监测视为一个系统，而不是三个孤立子方案。

| 系统 | 推荐配置 | 专业说明 |
| --- | --- | --- |
| 制冷系统 | 分离式热管系统+自然冷却 | 重点校核 PUE、WUE、余热回收和高密机柜适配能力。 |
| 供配电系统 | A级-110 kV 供电一体化方案 | 外部电压：110 kV；冗余等级需与机房等级一致。 |
| 绿电直连 | 30% | 直连比例应结合场址资源、并网条件和负荷曲线复核。 |
| 绿电采购补足 | 全部由绿电直连满足 | 建议同步配置绿电交易、绿证和碳核算台账。 |
| 风光储容量 | 风电 28.28 MW；光伏 2.41 MWp；储能 3.60 MWh | 容量结果应在全年 8760h 负荷曲线上复核弃电、缺口和储能循环次数。 |
| 可运维性 | 建议建立能源管理系统 EMS + DCIM 联动 | 持续跟踪 PUE、绿电占比、碳排、储能 SOC 与关键设备健康状态。 |

## 附录：顾问复核清单

以下清单用于判断报告是否具备进入深化设计和投资评审的基本完整度。

| 复核项 | 检查内容 | 当前状态 |
| --- | --- | --- |
| 负荷边界 | IT 负荷、PUE、机柜密度、建筑面积是否一致 | 已形成 |
| 制冷路线 | 是否输出 PUE/WUE/制冷功耗/余热回收指标 | 已形成 |
| 供电可靠性 | 是否明确电压等级、冗余结构、等级依据 | 已形成 |
| 绿电消纳 | 是否明确直连、交易、绿证、储能容量和年度电量 | 已形成 |
| 经济性 | 是否有 CAPEX/OPEX、预算约束和成本敏感项 | 已形成 |
| 验收指标 | 是否可被后续监测系统持续采集 | 需在施工图和运维平台阶段落表 |