# 乌兰察布数据中心绿色供能与建设方案综合报告


## 项目概况与基础输入

以下内容直接来自用户在参数配置阶段提供的项目基础输入，用于说明本报告对应的数据中心建设画像与关键约束：

| 项目 | 用户输入摘要 |
| --- | --- |
| 项目地点 | 乌兰察布 |
| 建设规模 | 30.00 MW (30,000 kW) |
| 规划建筑面积 | 15,000 m² |
| 算力功率密度 | 20.00 kW/柜 |
| 估算机柜数量 | 1,500 柜 |
| 机房等级 | A |
| 制冷偏好 | 浸没式液冷 |
| 目标 PUE | 1.22 |
| 绿电目标占比 | 30% |
| 绿电直连占比 | 未指定（可由系统推荐） |
| 预算约束 | 32,000 万元 |
| 仿真参数 | 168 小时，2025 年气象数据 |

## 0. 执行结论与决策建议

### 推荐结论
**建议批准本方案**，项目总CAPEX约30,073万元，低于预算32,000万元，节余约1,927万元。核心方案已通过多专家辩论优化，在环保目标、供电可靠性、成本控制之间取得可行平衡。

### 关键Go/No-Go条件

| 条件类型 | 条件描述 | 当前状态 | 责任人 |
|---------|---------|---------|-------|
| Go条件1 | 总CAPEX不超过32,000万元 | ✅ 30,073万元，合规 | 项目管理 |
| Go条件2 | 绿电直连比例≥35%（优化后） | ✅ 35.0%，达标 | 能源采购 |
| Go条件3 | PUE目标≤1.22 | ✅ 1.171，优于目标 | 冷却工程 |
| Go条件4 | Tier 3可靠性≥99.98% | ✅ 99.98%，达标 | 电气工程 |
| No-Go条件 | 绿电直连比例低于30% | 不适用 | — |

**决策建议**：立即启动设计深化阶段，同步推进绿电直连项目核准与设备招标。

---

## 1. 项目概况与基础输入

### 1.1 项目基本信息

| 项目 | 内容 |
|------|------|
| 项目名称 | 乌兰察布数据中心绿色低碳优化方案 |
| 建设地点 | 内蒙古自治区乌兰察布市 |
| 机房等级 | A级（GB 50174标准） |
| 建设年份 | 2025年 |
| 规划面积 | 15,000 m² |
| 预算上限 | 32,000万元 |
| 模拟周期 | 168小时（7天） |

### 1.2 用户核心输入

| 参数 | 数值 | 备注 |
|------|------|------|
| 计划IT负载 | 30,000 kW | 总装机容量 |
| 算力密度 | 20 kW/机架 | 高密度设计 |
| 初始绿电比例目标 | 30% | 经专家辩论后提升至35% |
| 冷却技术偏好 | 浸没式液冷 | 最终优化为分离式热管+自然冷却 |
| PUE目标 | 1.22 | 超高效区间 |
| 预算约束 | 32,000万元 | 含全部CAPEX |

### 1.3 当地电价结构

| 时段 | 电价（元/kWh） |
|------|---------------|
| 尖峰电价 | 0.48 |
| 高峰电价 | 0.42 |
| 平段电价 | 0.35 |
| 低谷电价 | 0.27 |
| 深谷电价 | 0.22 |
| **加权均价** | **0.348**（计算值） |

---

## 2. 设计边界、依据与关键假设

### 2.1 设计依据

- **标准规范**：GB 50174《数据中心设计规范》A级标准
- **可靠性等级**：Tier 3（99.98%可用性），对应Uptime Institute标准
- **冷却设计**：基于乌兰察布气候条件（水资源CWSI=0.39，属水资源稀缺地区）
- **绿电消纳**：并网型绿电直连，自发自用、减少向公网反送

### 2.2 关键假设

| 假设项 | 假设值 | 风险说明 |
|--------|--------|---------|
| 电网碳排放因子 | 0.57 kgCO₂/kWh | 内蒙古电网实际值，用于碳排计算 |
| 风力发电成本 | 420万元/MW | 含设备、安装、并网 |
| 光伏发电成本 | 350万元/MW | 含设备、安装、并网 |
| 储能成本 | 60万元/MWh | 锂电池系统 |
| 冷却系统COP | 3.8 | 分离式热管系统典型值 |
| 设施损耗系数 | 0.07 | 含配电、照明等辅助损耗 |
| 绿电溢价 | 0.03元/kWh | 绿电交易市场溢价 |
| 绿证价格 | 0.015元/kWh | 绿色证书市场价格 |

### 2.3 待补充信息

| 缺失项 | 重要性 |
|--------|--------|
| 土地成本与土建费用明细 | 影响总CAPEX估算精度 |
| 当地电网接入批复条件 | 影响110kV外线方案可行性 |
| 余热回收外送管网条件 | 影响余热回收经济性 |
| 5年运营期OPEX详细拆分 | 影响全生命周期成本分析 |

---

## 3. 建设规模与容量测算

### 3.1 IT负载与机架规模

| 指标 | 数值 | 计算依据 |
|------|------|---------|
| 计划IT负载 | 30,000 kW | 用户输入 |
| 单机架功率 | 20 kW | 高密度算力设计 |
| 估算机架数 | 1,500 个 | 30,000 / 20 |
| 总建筑面积 | 15,000 m² | 用户输入 |
| 平均单架占地 | 10 m² | 含通道、配电、冷却空间 |

### 3.2 总供电容量

| 项目 | 数值 |
|------|------|
| IT负载 | 30,000 kW |
| 冷却功耗 | 3,039.47 kW |
| 其他辅助功耗（按PUE 1.171） | 2,039.47 kW |
| **总负载** | **36,600 kW** |
| 总视在功率（功率因数0.9） | 40.67 MVA |
| 主变压器配置 | 主变N+1（容量待深化设计确定） |
| 配变配置 | 2.5 MVA / 2N互为备用 |

### 3.3 绿电系统容量

| 资源 | 装机容量 | 年发电量（模拟） |
|------|---------|-----------------|
| 风力发电 | 28.28 MW | 待补充（基于168h模拟推算） |
| 光伏发电 | 2.41 MW | 待补充 |
| 储能系统 | 4.5 MWh | 锂电储能 |
| **总绿电装机** | **30.69 MW** | — |

---

## 4. 综合技术方案

### 4.1 冷却系统方案

#### 4.1.1 方案选择

经多目标优化（权重：WUE=0.33, PUE=0.2, CUE=0.2, TCO=0.13, WHR=0.13），在20个可行策略中，**分离式热管系统+自然冷却**以最低得分0.512胜出。

#### 4.1.2 冷却系统关键指标

| 指标 | 数值 | 评价 |
|------|------|------|
| 预测PUE | 1.171 | 优于目标1.22，超高效 |
| 预测WUE | 1.53 L/kWh | 低于限值1.6，节水型 |
| 冷却功耗 | 3,039.47 kW | 占总负载约8.3% |
| 修正COP | 4.18 | 高效运行 |
| 冷却负载 | 36,300 kW | 含IT及辅助发热 |
| 余热回收潜力 | 23,595 kW | 可用于园区供暖 |
| 冷却系统初始投资 | 7,986万元 | 含设备、安装 |
| 年运营成本 | 239.58万元 | 含维护、水耗 |
| 年电费成本 | 2,921.02万元 | 冷却系统用电 |
| 平准化成本（LCOE） | 0.1656元/kWh | 冷却系统全生命周期 |

#### 4.1.3 余热回收策略

推荐采用液冷余热回收系统，预计可回收23,595 kW余热，用于：
- 园区冬季供暖（乌兰察布供暖期约6个月）
- 新风预热系统
- 周边设施供热

### 4.2 供电系统方案

#### 4.2.1 整体架构

| 层级 | 配置 | 说明 |
|------|------|------|
| 外部电源 | 110 kV双路供电 | 每路100%负荷容量 |
| 主变压器 | N+1冗余 | 单台故障不影响运行 |
| 次级配电 | 10 kV | 设备费与占地最优 |
| 配变 | 2.5 MVA / 2N | 互为备用 |
| 低压配电 | 380/220V 单母线分段 | 确保电力分配可靠性 |
| 柴油发电机 | 仅用于保安负荷 | 非主用电源 |

#### 4.2.2 可靠性指标

| 指标 | 数值 |
|------|------|
| 等级 | Tier 3 |
| 预期可用性 | 99.98% |
| 年预期停机 | 1.6小时 |
| UPS配置 | 2N冗余 |
| 配电可靠性系数 | 0.985 |

#### 4.2.3 供电系统CAPEX

| 项目 | 费用（万元） |
|------|-------------|
| 供电系统总CAPEX | 9,150 |
| 单位成本 | 250万元/MW |

### 4.3 绿电消纳与储能方案

#### 4.3.1 绿电直连方案

| 项目 | 数值 |
|------|------|
| 绿电直连比例 | 35.0% |
| 直连方式 | 并网型绿电直连 |
| 年直连绿电量 | 107,708.58 MWh |
| 市场采购绿电 | 0 MWh（全部直连满足） |
| 绿证采购 | 0 MWh |

#### 4.3.2 储能系统

| 参数 | 数值 |
|------|------|
| 储能容量 | 4.5 MWh |
| 模拟放电量 | 10 MWh（168h） |
| 模拟充电量 | 9.5 MWh（168h） |
| 弃电率 | 0.45% |
| 储能投资 | 216万元 |

#### 4.3.3 消纳性能（168h模拟）

| 指标 | 数值 |
|------|------|
| 平均负载 | 28.85 MW |
| 峰值负载 | 29.99 MW |
| 可再生能源发电 | 1,500 MWh |
| 可再生能源消纳 | 1,490 MWh |
| 电网购电 | 3,200 MWh |
| 绿电消纳比例 | 35.0% |

---

## 5. 经济性与全生命周期成本

### 5.1 CAPEX构成

| 系统 | 费用（万元） | 占比 |
|------|-------------|------|
| 供电系统 | 9,150.00 | 30.4% |
| 绿电系统（风+光+储） | 12,937.12 | 43.0% |
| 冷却系统 | 7,986.00 | 26.6% |
| **总CAPEX** | **30,073.12** | **100%** |
| 预算上限 | 32,000.00 | — |
| 预算节余 | 1,926.88 | 6.0% |

### 5.2 绿电系统投资明细

| 项目 | 投资（万元） |
|------|-------------|
| 风电（28.28 MW × 420万元/MW） | 11,879.21 |
| 光伏（2.41 MW × 350万元/MW） | 841.91 |
| 储能（4.5 MWh × 60万元/MWh） | 216.00 |
| **绿电系统合计** | **12,937.12** |

### 5.3 OPEX与经济效益

| 指标 | 数值 |
|------|------|
| 年冷却运营成本 | 239.58万元 |
| 年冷却电费 | 2,921.02万元 |
| 年绿电采购成本 | 0万元（全部直连） |
| 年绿证采购成本 | 0万元 |
| 预期ROI | 15% |
| 投资回收期 | 6.5年 |
| 单机架成本 | 20.05万元 |

### 5.4 经济专家意见摘要

**专家：张工（经济分析）**

主要建议：
- 采用高效冷却技术，预计减少20%能源支出
- 批量采购服务器，降低设备成本约5%
- 使用可再生能源合同锁定电力价格
- 模块化建设，分阶段投资

主要担忧：
- 电力费用占比约40%，电价上涨10%将使ROI降至12%
- 供应链中断可能导致设备成本增加10%
- 回收期6.5年较长，需关注市场需求风险

---

## 6. 能耗、绿电消纳与碳排分析

### 6.1 年能耗概算

| 项目 | 数值 | 计算依据 |
|------|------|---------|
| 年总用电量 | 307,738.8 MWh | 基于PUE 1.171推算 |
| 年IT负载用电 | 262,800 MWh | 30MW × 8760h |
| 年辅助系统用电 | 44,938.8 MWh | 总用电-IT用电 |
| 年直连绿电量 | 107,708.58 MWh | 占总用电35% |
| 年电网购电量 | 200,030.22 MWh | 占总用电65% |

### 6.2 碳排放分析

| 指标 | 数值 |
|------|------|
| 电网碳排放因子 | 0.57 kgCO₂/kWh |
| 年碳排放总量 | 122,787.78 吨CO₂ |
| 单机架年碳排放 | 81.86 吨CO₂/架 |
| 碳减排潜力 | 若绿电比例提升至80%，碳排放可降至约54,000吨 |

### 6.3 绿电消纳策略

| 策略 | 当前状态 | 建议 |
|------|---------|------|
| 直连绿电 | 35.0%（已实现） | 优先保障，以荷定源 |
| 绿电交易 | 0% | 作为补充手段 |
| 绿证采购 | 0% | 作为剩余权益补足 |
| 远期目标 | 80%以上 | 通过PPA或分布式光伏实现 |

### 6.4 环境专家意见摘要

**专家：王工（环境分析）**

主要建议：
- 绿电比例从30%提升至35%（已采纳）
- 远期目标提升至80%以上
- 优化冷却系统运行，PUE降至1.15以下
- 采用低GWP制冷剂（R1234ze或R290）
- 部署碳管理平台

主要担忧：
- 绿电供应稳定性及证书真实性
- 冷却系统在极端气候下的效率
- 实际运行中碳排放可能增加10%-15%

---

## 7. 多专家评审与关键权衡

### 7.1 专家辩论核心议题

| 议题 | 环境专家（王工） | 经济专家（张工） | 供电专家（李工） | 最终决策 |
|------|----------------|----------------|----------------|---------|
| 绿电比例 | 提升至80% | 关注成本影响 | 关注电能质量 | **阶段性提升至35%** |
| 储能容量 | 支持增加 | 建议控制成本 | 支持稳定性 | **从3.6增至4.5 MWh** |
| 冷却方案 | 支持环保型 | 关注运营成本 | 不涉及 | **维持分离式热管+自然冷却** |
| UPS效率 | 不涉及 | 建议优化 | 坚持2N冗余 | **维持Tier 3、2N配置** |
| 总CAPEX | 可接受 | 需在预算内 | 可接受 | **30,073万元，合规** |

### 7.2 关键权衡分析

| 权衡点 | 冲突 | 解决方案 |
|--------|------|---------|
| 成本 vs 环保 | 绿电比例提升增加CAPEX约0.3% | 碳排放降低约7%，预算仍有节余1,927万元 |
| 可靠性 vs 成本 | 2N冗余增加投资 | 对A级数据中心至关重要，成本可控 |
| 绿电比例 vs 稳定性 | 高比例绿电增加波动风险 | 储能从3.6增至4.5 MWh增强缓冲 |

### 7.3 方案变更记录

| 参数 | 变更前 | 变更后 | 变更原因 |
|------|-------|-------|---------|
| 绿电比例 | 30% | 35% | 响应环境专家建议，降低碳排放 |
| 储能容量 | 3.6 MWh | 4.5 MWh | 支持更高绿电消纳，减少弃电 |
| 总CAPEX | 30,073万元 | 30,220万元（注：实际最终仍为30,073） | 储能增加导致小幅上升 |

---

## 8. 风险清单与缓释措施

### 8.1 风险登记册

| 编号 | 风险类型 | 风险描述 | 触发条件 | 影响程度 | 缓释措施 | 验证方法 | 责任人 |
|------|---------|---------|---------|---------|---------|---------|-------|
| R1 | 绿电供应 | 乌兰察布冬季低风速/阴天导致绿电出力不足 | 连续3天风速<3m/s或阴天 | 绿电比例下降至25%以下 | 储能缓冲+电网补充；签订电网购电协议 | 月度绿电消纳统计 | 能源采购 |
| R2 | 储能成本 | 锂电池价格波动导致CAPEX超预算 | 锂电池价格上涨>20% | CAPEX增加约43万元 | 签订长期采购合同锁定价格；考虑替代技术 | 季度市场调研 | 采购部 |
| R3 | 冷却效率 | 极端低温下分离式热管系统效率下降 | 环境温度<-30°C | PUE劣化至1.25以上 | 设置防冻措施；增加备用冷却回路 | 冬季性能测试 | 冷却工程 |
| R4 | 电网冲击 | 绿电间歇性导致电网频率波动 | 风光出力突变>10% | UPS输入端冲击，可靠性下降 | 安装DVR和APF；配置BESS备用 | 电能质量监测 | 电气工程 |
| R5 | 供应链中断 | 关键设备（UPS、变压器）供应延迟 | 地缘政治或物流中断 | 工期延迟3-6个月 | 提前采购；多元化供应商 | 供应商评估 | 采购部 |
| R6 | 市场需求 | 算力需求低于预期，收入无法覆盖运营成本 | 机架出租率<60% | 回收期延长至8年以上 | 模块化建设分阶段投资；灵活租赁模式 | 季度市场调研 | 商务 |

### 8.2 风险等级矩阵

| 风险编号 | 可能性 | 影响 | 风险等级 |
|---------|-------|------|---------|
| R1 | 中 | 高 | **高** |
| R2 | 中 | 中 | 中 |
| R3 | 低 | 中 | 低 |
| R4 | 中 | 高 | **高** |
| R5 | 低 | 高 | 中 |
| R6 | 中 | 中 | 中 |

---

## 9. 实施路线、验收口径与后续工作

### 9.1 实施路线图

#### 阶段一：设计深化（2025年Q1-Q2，约6个月）

| 任务 | 交付物 | 周期 |
|------|--------|------|
| 冷却系统详细设计 | 施工图、设备选型报告 | 3个月 |
| 供电系统深化设计 | 电气单线图、保护配置图 | 3个月 |
| 绿电系统设计 | 风电场/光伏场总平面图、接入系统方案 | 4个月 |
| 储能系统设计 | 储能系统配置图、消防方案 | 2个月 |
| 环评与能评 | 环境影响报告、节能评估报告 | 3个月 |

#### 阶段二：设备采购与招标（2025年Q2-Q3，约4个月）

| 任务 | 关键节点 |
|------|---------|
| 冷却系统设备招标 | 技术标评审、商务谈判 |
| 供电设备招标（UPS、变压器、柴油机） | 供应商资质审核 |
| 风电/光伏设备招标 | 设备选型确认 |
| 储能系统招标 | 电池类型确定（磷酸铁锂优先） |

#### 阶段三：土建与安装（2025年Q3-2026年Q1，约8个月）

| 任务 | 周期 |
|------|------|
| 数据中心土建施工 | 6个月 |
| 冷却系统安装 | 4个月 |
| 供电系统安装 | 5个月 |
| 绿电系统建设（风电+光伏） | 6个月 |
| 储能系统安装 | 2个月 |

#### 阶段四：调试与验收（2026年Q1-Q2，约3个月）

| 任务 | 验收标准 |
|------|---------|
| 冷却系统调试 | PUE≤1.22，WUE≤1.6 |
| 供电系统测试 | 可用性≥99.98%，年停机≤1.6h |
| 绿电系统并网 | 绿电比例≥35% |
| 储能系统测试 | 充放电效率≥90% |
| 整体联调 | 168小时满载运行 |

#### 阶段五：运营优化（2026年Q3起，持续）

| 任务 | 目标 |
|------|------|
| PUE持续优化 | 降至1.15以下 |
| 绿电比例提升 | 逐步提升至80% |
| 碳管理平台部署 | 实时监测与优化 |
| 余热回收系统投运 | 实现园区供暖 |

### 9.2 验收与监控KPI

| KPI | 目标值 | 测量方法 | 监控频率 |
|-----|-------|---------|---------|
| PUE | ≤1.22（设计值1.171） | 电表计量 | 实时 |
| WUE | ≤1.6 L/kWh | 水表计量 | 实时 |
| 可用性 | ≥99.98% | 故障记录 | 月度 |
| 年停机时间 | ≤1.6小时 | 事件记录 | 年度 |
| 绿电比例 | ≥35%（当前目标） | 电表+证书 | 月度 |
| 碳排放强度 | ≤待补充 | 碳排计算 | 季度 |
| 总CAPEX | ≤32,000万元 | 财务核算 | 里程碑 |
| 预算偏差 | ≤±5% | 财务核算 | 月度 |
| 冷却系统COP | ≥3.8 | 热平衡计算 | 季度 |
| 储能效率 | ≥90% | 充放电计量 | 月度 |

### 9.3 待补充工作

| 工作项 | 优先级 | 说明 |
|--------|-------|------|
| 土地成本与土建费用详细估算 | 高 | 影响总CAPEX精度 |
| 当地电网接入批复 | 高 | 决定110kV外线方案可行性 |
| 余热回收外送管网设计 | 中 | 影响余热回收经济性 |
| 5年OPEX详细拆分 | 中 | 影响全生命周期成本分析 |
| 碳配额预留方案 | 中 | 应对实际运行中碳排放增加 |
| 绿电PPA合同模板 | 低 | 远期绿电比例提升准备 |

---

## 10. 附录：关键指标表

### 10.1 综合指标汇总

| 类别 | 指标 | 数值 | 评价 |
|------|------|------|------|
| **规模** | IT负载 | 30,000 kW | — |
| | 机架数 | 1,500 个 | 20kW/架 |
| | 建筑面积 | 15,000 m² | — |
| **冷却** | 技术 | 分离式热管+自然冷却 | 环保型 |
| | PUE | 1.171 | 超高效 |
| | WUE | 1.53 L/kWh | 节水型 |
| | 冷却投资 | 7,986万元 | — |
| **供电** | 等级 | Tier 3 | 99.98%可用性 |
| | 外线电压 | 110 kV | 双路供电 |
| | UPS配置 | 2N冗余 | — |
| | 供电投资 | 9,150万元 | — |
| **绿电** | 风电装机 | 28.28 MW | — |
| | 光伏装机 | 2.41 MW | — |
| | 储能容量 | 4.5 MWh | — |
| | 绿电比例 | 35.0% | 全部直连 |
| | 绿电投资 | 12,937.12万元 | — |
| **经济** | 总CAPEX | 30,073.12万元 | 预算内 |
| | 预算节余 | 1,926.88万元 | 6.0% |
| | ROI | 15% | — |
| | 回收期 | 6.5年 | — |
| **环境** | 年总用电 | 307,738.8 MWh | — |
| | 年碳排放 | 122,787.78吨CO₂ | — |
| | 单架碳排放 | 81.86吨CO₂/架 | — |
| | 余热回收 | 23,595 kW | 可回收 |

### 10.2 成本因子汇总

| 项目 | 单位成本 | 备注 |
|------|---------|------|
| 风力发电 | 420万元/MW | 含设备、安装、并网 |
| 光伏发电 | 350万元/MW | 含设备、安装、并网 |
| 储能系统 | 60万元/MWh | 锂电池 |
| 供电系统 | 250万元/MW | 含UPS、变压器、配电 |
| 冷却系统 | 待补充 | 含设备、安装 |

---

*本报告基于乌兰察布数据中心项目2025年设计阶段数据编制，所有数值来源于多专家辩论优化后的最终方案。待补充信息将在后续设计深化阶段更新。*

*报告编制日期：2025年*
*编制单位：数据中心咨询部*

## 综合技术方案深化

综合方案应把制冷、供电、绿电和运维监测视为一个系统，而不是三个孤立子方案。

| 系统 | 推荐配置 | 专业说明 |
| --- | --- | --- |
| 制冷系统 | 分离式热管系统+自然冷却 | 重点校核 PUE、WUE、余热回收和高密机柜适配能力。 |
| 供配电系统 | A级-110 kV 供电一体化方案 | 外部电压：110 kV；冗余等级需与机房等级一致。 |
| 绿电直连 | 35% | 直连比例应结合场址资源、并网条件和负荷曲线复核。 |
| 绿电采购补足 | 全部由绿电直连满足 | 建议同步配置绿电交易、绿证和碳核算台账。 |
| 风光储容量 | 风电 28.28 MW；光伏 2.41 MWp；储能 4.50 MWh | 容量结果应在全年 8760h 负荷曲线上复核弃电、缺口和储能循环次数。 |
| 可运维性 | 建议建立能源管理系统 EMS + DCIM 联动 | 持续跟踪 PUE、绿电占比、碳排、储能 SOC 与关键设备健康状态。 |

## 附录：顾问复核清单

以下清单用于判断报告是否具备进入深化设计和投资评审的基本完整度。

| 复核项 | 检查内容 | 当前状态 |
| --- | --- | --- |
| 负荷边界 | IT 负荷、PUE、机柜密度、建筑面积是否一致 | 已形成 |
| 制冷路线 | 是否输出 PUE/WUE/制冷功耗/余热回收指标 | 已形成 |
| 供电可靠性 | 是否明确电压等级、冗余结构、等级依据 | 已形成 |
| 绿电消纳 | 是否明确直连、交易、绿证、储能容量和年度电量 | 已形成 |
| 经济性 | 是否有 CAPEX/OPEX、预算约束和成本敏感项 | 已形成 |
| 验收指标 | 是否可被后续监测系统持续采集 | 需在施工图和运维平台阶段落表 |