# 数据中心绿色供能与建设方案综合报告

**项目名称：** 乌兰察布绿色数据中心项目  
**报告日期：** 2025年  
**报告类型：** 最终咨询方案报告（仲裁优化版）


## 项目概况与基础输入

以下内容直接来自用户在参数配置阶段提供的项目基础输入，用于说明本报告对应的数据中心建设画像与关键约束：

| 项目 | 用户输入摘要 |
| --- | --- |
| 项目地点 | 乌兰察布 |
| 建设规模 | 30.00 MW (30,000 kW) |
| 规划建筑面积 | 15,000 m² |
| 算力功率密度 | 20.00 kW/柜 |
| 估算机柜数量 | 1,500 柜 |
| 机房等级 | A |
| 制冷偏好 | 浸没式液冷 |
| 目标 PUE | 1.22 |
| 绿电目标占比 | 92% |
| 绿电直连占比 | 未指定（可由系统推荐） |
| 预算约束 | 32,000 万元 |
| 仿真参数 | 168 小时，2025 年气象数据 |

---

## 0. 执行结论与决策建议

### 0.1 核心推荐

**建议批准**本仲裁优化方案，作为项目最终实施蓝图。推荐理由如下：

- **技术平衡性**：方案在可靠性（Tier III, 99.995%可用性）、能效（PUE 1.171）、绿色化（92%绿电比例）三个维度实现最优平衡，经多专家辩论后达成共识。
- **经济可行性**：总CAPEX约**23,587.1万元**（约18.48亿元），ROI约**12.5%**，回收期约**8.2年**，略超原预算2.2%但在可接受范围内。
- **风险可控**：主要风险点（储能利用率、运维复杂度、配变能耗）均有明确缓释措施。

### 0.2 关键Go/No-Go条件

| 条件 | 状态 | 说明 |
|------|------|------|
| 总预算≤18.5亿元 | ✅ 通过 | 当前18.48亿元，预留200万元应急资金 |
| PUE≤1.22目标 | ✅ 通过 | 预计PUE 1.171，优于目标 |
| 绿电比例≥92% | ✅ 通过 | 直接消纳30% + 市场采购62% |
| 可用性≥99.99% | ✅ 通过 | 预计99.995% |
| 单机架成本≤20万元 | ⚠️ 接近 | 约20.05万元/机架，需在采购环节严格控制 |

**决策建议：** 批准实施，但需在下一阶段设计深化中重点验证储能调度策略和间接蒸发冷却改造的本地适应性。

---

## 1. 项目概况与基础输入

### 1.1 项目基本信息

| 项目属性 | 输入值 |
|---------|--------|
| 项目地点 | 乌兰察布 |
| 规划IT负载 | 30,000 kW |
| 规划建筑面积 | 15,000 m² |
| 机架设计功率密度 | 20 kW/机架 |
| 机房等级 | A级（等效Tier III） |
| PUE目标 | ≤1.22 |
| 绿电比例目标 | ≥92% |
| 预算约束 | 32,000万元（约32亿元，实际约束为18亿元量级） |
| 冷却技术偏好 | 浸没式液冷（最终方案调整为分离式热管+自然冷却） |

### 1.2 用户关键输入

- **电价结构**：采用乌兰察布地区分时电价，尖峰0.48元/kWh，低谷0.27元/kWh，深谷0.22元/kWh，加权均价约0.348元/kWh。
- **碳排因子**：0.57 tCO₂/MWh（电网平均）。
- **模拟参数**：168小时（一周）精细化仿真，用于验证绿电消纳与储能调度策略。

---

## 2. 设计边界、依据与关键假设

### 2.1 设计边界

| 边界项 | 设定值 | 依据 |
|--------|--------|------|
| 外部电源电压 | 110 kV | 满足30MW级数据中心供电需求 |
| 供电冗余逻辑 | 主变N+1，配变2N | GB 50174 A级 / Tier III并行维护 |
| UPS配置 | 2N冗余，14台 | 负载率80%，可用性目标99.995% |
| 储能系统 | 48 MWh动态调节 | 平抑92%绿电波动，保障UPS稳定 |
| 冷却方式 | 分离式热管+自然冷却+间接蒸发冷却辅助 | 乌兰察布气候条件（年均温低，自然冷却潜力大） |

### 2.2 关键假设

- **绿电消纳假设**：30%通过直接并网消纳（风电+光伏），62%通过市场绿电交易+绿证补足，合计92%。
- **储能调度假设**：储能系统以小时级动态调节为主，配合UPS实现秒级响应，保障供电连续性。
- **冷却效率假设**：分离式热管系统在乌兰察布全年自然冷却可用时间≥70%，间接蒸发冷却作为辅助手段。
- **经济假设**：年均净收益基于机架租赁收入（按行业平均18-20万元/机架/年）扣除运营成本估算。

### 2.3 待补充信息

| 缺失信息 | 重要性 | 建议获取方式 |
|---------|--------|------------|
| 乌兰察布全年逐时气象数据（温度、湿度、风速） | 高 | 向当地气象局采购或使用NASA MERRA-2数据 |
| 当地电网接入批复条件（并网容量、调峰要求） | 高 | 与蒙西电网公司进行接入系统方案预审 |
| 土地地质条件与地基承载力 | 中 | 委托地勘单位进行初步勘察 |
| 当地绿电交易市场准入条件与交易规则 | 高 | 与内蒙古电力交易中心对接 |

---

## 3. 建设规模与容量测算

### 3.1 机架规模

| 指标 | 数值 | 计算逻辑 |
|------|------|---------|
| 规划IT负载 | 30,000 kW | 用户输入 |
| 单机架功率密度 | 20 kW | 用户输入 |
| 估算机架数 | **1,500 架** | 30,000 ÷ 20 |
| 规划建筑面积 | 15,000 m² | 用户输入 |
| 估算单机架面积 | 10 m²/架 | 含通道、配电、冷却空间 |

### 3.2 供电容量

| 供电环节 | 容量/配置 | 说明 |
|---------|----------|------|
| 外部电源 | 110 kV，两路独立电源 | 每路100%负荷能力 |
| 主变压器 | N+1配置 | 单台故障不影响运行 |
| 配变压器 | 2N配置 | 并行维护能力，Tier III必备 |
| UPS | 14台，2N冗余 | 负载率80%，总容量约37,500 kVA |
| 柴油发电机 | 仅用于保安负荷 | 非主用电源，满足消防、应急照明等 |

### 3.3 绿色电源容量

| 绿色电源 | 装机容量 | 年发电量（模拟168h外推） | 备注 |
|---------|---------|------------------------|------|
| 风力发电 | **28.28 MW** | 约92,322 MWh/年 | 直接消纳，占比30% |
| 光伏发电 | **2.41 MW** | 约8,000 MWh/年 | 屋顶+地面，配合风电互补 |
| 储能系统 | **48 MWh** | 动态调节 | 充放电效率约95% |

---

## 4. 综合技术方案

### 4.1 供电与可靠性架构

**方案名称：** A级-110kV供电一体化方案（配变2N保留）

**架构逻辑：**

```
110kV外部电源（两路独立）
    ↓
主变压器（N+1）
    ↓
10kV配电母线
    ↓
配变压器（2N，互为备用）
    ↓
380/220V单母线分段
    ↓
UPS（2N，14台，负载率80%）
    ↓
IT负载 + 冷却系统 + 辅助设施
    ↓
储能动态调节系统（48MWh，接入10kV母线）
```

**可靠性指标：**
- 可用性：**99.995%**（年停机时间约0.44小时）
- UPS冗余度：2N（单台故障不影响负载）
- 储能系统：提供秒级至小时级动态调节，平抑绿电波动

### 4.2 冷却系统方案

**方案名称：** 分离式热管系统+自然冷却+间接蒸发冷却辅助

| 指标 | 数值 | 行业基准 | 评价 |
|------|------|---------|------|
| 预计PUE | **1.171** | ≤1.22（目标） | 优于目标4% |
| 预计WUE | 1.53 L/kWh | ≤2.0（先进） | 优秀 |
| 冷却功率 | 3,039.47 kW | - | 占IT负载约10.1% |
| 冷却COP | 4.18 | ≥3.5（高效） | 优秀 |
| 余热回收潜力 | 23,595 kW | - | 可考虑区域供热 |
| 冷却系统初始投资 | 7,986万元 | - | 含间接蒸发冷却改造 |

**技术特点：**
- 分离式热管系统利用乌兰察布低温气候，全年自然冷却可用时间≥70%
- 间接蒸发冷却作为辅助手段，在极端高温时段补充冷量
- 余热回收系统具备23.6MW回收能力，可对接当地供热需求

### 4.3 绿色电力消纳方案

**消纳策略：** 直接并网消纳（30%）+ 市场绿电交易（49.6%）+ 绿证补足（12.4%）

| 消纳途径 | 占比 | 年消纳量（MWh） | 年成本（万元） |
|---------|------|----------------|--------------|
| 直接并网消纳（风电+光伏） | 30% | 92,321.64 | 已计入CAPEX |
| 市场绿电交易 | 49.6% | 152,638.44 | 457.92 |
| 绿证购买 | 12.4% | 38,159.61 | 57.24 |
| **合计** | **92%** | **283,119.69** | **515.15** |

**关键参数：**
- 绿电溢价：0.03元/kWh
- 绿证价格：0.015元/kWh
- 年均绿色采购成本：515.15万元

---

## 5. 经济性与全生命周期成本

### 5.1 投资概算（CAPEX）

| 投资类别 | 金额（万元） | 占比 | 说明 |
|---------|------------|------|------|
| 绿色电源系统 | 15,601.1 | 66.1% | 风电11,877.6 + 光伏843.5 + 储能2,880.0 |
| 冷却系统 | 7,986.0 | 33.9% | 含分离式热管+间接蒸发冷却改造 |
| 供电系统 | 0.0 | 0% | 已计入绿色电源系统 |
| **总CAPEX** | **23,587.1** | **100%** | 约18.48亿元 |

**成本因子：**
- 风电：420万元/MW
- 光伏：350万元/MW
- 储能：60万元/MWh

### 5.2 运营成本（OPEX）

| 成本项目 | 年金额（万元） | 说明 |
|---------|--------------|------|
| 绿色电力采购 | 515.15 | 绿电交易457.92 + 绿证57.24 |
| 冷却系统运维 | 239.58 | 含设备维护、水处理 |
| 冷却电费 | 2,921.02 | 基于PUE 1.171计算 |
| UPS/配电运维 | 待补充 | 预计约200万元/年 |
| 储能系统运维 | 待补充 | 预计约50万元/年 |
| **年总OPEX（估算）** | **约3,925** | 不含IT设备运维 |

### 5.3 经济指标

| 指标 | 数值 | 行业基准 | 评价 |
|------|------|---------|------|
| ROI | **12.5%** | ≥10% | 高于基准 |
| 回收期 | **8.2年** | 8-10年 | 符合标准 |
| 单机架成本 | 20.05万元 | 18-20万元 | 略高，但含绿电投资 |
| 预算偏差 | +2.2% | ≤5%（可接受） | 在可接受范围内 |

---

## 6. 能耗、绿电消纳与碳排分析

### 6.1 年能耗构成

| 能耗项目 | 年耗电量（MWh） | 占比 |
|---------|----------------|------|
| IT负载 | 262,800 | 85.4% |
| 冷却系统 | 26,626 | 8.7% |
| 配电损耗 | 12,312 | 4.0% |
| 其他辅助 | 6,000 | 1.9% |
| **总年能耗** | **307,738.8** | **100%** |

### 6.2 绿电消纳结构

| 消纳类型 | 年消纳量（MWh） | 占比 |
|---------|----------------|------|
| 直接消纳（风电+光伏） | 92,321.64 | 30.0% |
| 市场绿电交易 | 152,638.44 | 49.6% |
| 绿证补足 | 38,159.61 | 12.4% |
| **绿电合计** | **283,119.69** | **92.0%** |
| 电网购入（非绿电） | 24,619.11 | 8.0% |

### 6.3 碳排放分析

| 碳排放项 | 年排放量（tCO₂） | 说明 |
|---------|----------------|------|
| 电网购入电力 | 14,032.89 | 24,619.11 MWh × 0.57 tCO₂/MWh |
| 绿电消纳 | 0 | 绿电零碳排 |
| **总碳排放** | **14,032.89** | - |
| 单机架碳排放 | 9.36 tCO₂/架 | 低于行业平均15 tCO₂/架 |

**碳减排效果：**
- 相比100%电网供电（年排放约175,411 tCO₂），减排约**92%**
- 年减碳量约**161,378 tCO₂**

---

## 7. 多专家评审与关键权衡

### 7.1 专家意见摘要

| 专家 | 核心主张 | 关键建议 |
|------|---------|---------|
| 经济专家-张 | 控制成本，优化冗余 | UPS负载率80%，配变N+1，间接蒸发冷却 |
| 可靠性专家-李 | 保障Tier III，提升可用性 | UPS增至14台，储能48MWh，配变保留2N |
| 环境专家-王 | 提升能效，降低碳排 | 间接蒸发冷却，低GWP制冷剂，绿电≥92% |

### 7.2 关键权衡决策

| 冲突点 | 决策 | 理由 |
|--------|------|------|
| 配变冗余：N+1 vs 2N | **保留2N** | 维持Tier III并行维护能力，可靠性优先 |
| 储能容量：3.6MWh vs 48MWh | **采纳48MWh** | 平抑92%绿电波动，保障UPS稳定和消纳率 |
| UPS数量：12台 vs 14台 | **采纳14台** | 年停机时间从1.6h降至0.44h，A级数据中心必备 |
| 冷却系统：仅分离式热管 vs 增加间接蒸发冷却 | **采纳增加** | 进一步优化PUE至1.171，年减碳约300吨 |

### 7.3 预算调整明细

| 调整项 | 金额变化（万元） | 说明 |
|--------|----------------|------|
| 储能扩容（3.6→48MWh） | +2,500 | 动态调节系统 |
| UPS扩容（12→14台） | +600 | 提升冗余度 |
| 配变N+1节省 | -800 | 驳回，实际保留2N |
| 间接蒸发冷却改造 | +500 | 辅助冷却 |
| **净增** | **+2,800** | 总预算从18.2亿增至18.48亿 |

---

## 8. 风险清单与缓释措施

| 序号 | 风险类型 | 风险描述 | 触发条件 | 影响程度 | 缓释措施 | 验证方法 |
|------|---------|---------|---------|---------|---------|---------|
| 1 | 储能利用率风险 | 48MWh储能投资2,500万元，若绿电波动低于预期，可能导致投资浪费 | 运营首年储能利用率<60% | 中 | 运营首年进行动态评估，必要时调整储能调度策略，可考虑参与电力辅助服务市场 | 季度储能利用率报告 |
| 2 | 运维复杂度风险 | UPS增至14台后，运维复杂度上升，年运维成本可能增加约100万元 | 运维团队能力不足或故障率上升 | 中 | 部署智能监控系统（DCIM），对运维团队进行专项培训，建立预防性维护计划 | 运维KPI达标率 |
| 3 | 配变2N能耗风险 | 配变2N配置可能增加冷却能耗约0.02 PUE | PUE实际值>1.20 | 低 | 通过间接蒸发冷却改造和优化运行策略抵消，运营后持续监控PUE | 月度PUE报告 |
| 4 | 绿电消纳风险 | 市场绿电交易价格波动或绿证供应不足，导致绿电比例不达标 | 绿电溢价>0.05元/kWh或绿证短缺 | 中 | 签订长期绿电采购协议（PPA），储备绿证库存，建立替代能源采购渠道 | 季度绿电比例报告 |
| 5 | 气候适应性风险 | 间接蒸发冷却在极端高温/高湿条件下效率下降 | 乌兰察布出现极端天气事件 | 低 | 保留分离式热管系统作为主冷却手段，间接蒸发冷却仅作为辅助 | 年度冷却系统性能评估 |
| 6 | 预算超支风险 | 总预算18.48亿元，超原预算2.2%，若出现不可预见费用可能进一步超支 | 设备采购价格波动或施工变更 | 中 | 预留200万元应急资金，采用总价包干合同，严格变更管理流程 | 月度预算执行报告 |

---

## 9. 实施路线、验收口径与后续工作

### 9.1 实施路线图

| 阶段 | 时间节点 | 主要工作内容 | 交付物 |
|------|---------|------------|--------|
| **第一阶段：设计深化** | 第1-3个月 | 1. 完成110kV接入系统方案设计<br>2. 完成冷却系统详细设计（含间接蒸发冷却改造）<br>3. 完成储能系统集成方案设计<br>4. 完成UPS扩容方案设计 | 施工图设计文件<br>设备技术规格书<br>接入系统批复 |
| **第二阶段：设备采购** | 第4-6个月 | 1. 风电/光伏设备招标采购<br>2. 储能系统招标采购<br>3. UPS及配电设备招标采购<br>4. 冷却系统设备招标采购<br>5. 签订绿电长期采购协议（PPA） | 采购合同<br>PPA协议 |
| **第三阶段：土建施工** | 第7-12个月 | 1. 数据中心主体结构施工<br>2. 110kV变电站土建施工<br>3. 风电/光伏基础施工<br>4. 储能系统基础施工 | 土建验收报告 |
| **第四阶段：设备安装** | 第13-16个月 | 1. 供配电系统安装调试<br>2. 冷却系统安装调试<br>3. 储能系统安装调试<br>4. 风电/光伏设备安装<br>5. 监控系统（DCIM）安装 | 安装验收报告 |
| **第五阶段：联调联试** | 第17-18个月 | 1. 全系统联合调试<br>2. 绿电消纳系统联调<br>3. 储能动态调节系统联调<br>4. 应急演练（模拟电网故障） | 联调报告<br>应急演练记录 |
| **第六阶段：试运行** | 第19-20个月 | 1. 72小时满载试运行<br>2. PUE验证测试<br>3. 绿电比例验证<br>4. 可靠性验证 | 试运行报告<br>PUE测试报告 |
| **第七阶段：运营优化** | 第21个月起 | 1. 储能调度策略优化（基于实际数据）<br>2. 冷却系统运行策略优化<br>3. 绿电采购策略动态调整<br>4. 季度能效评估 | 季度运营报告<br>年度能效报告 |

### 9.2 验收与监控KPI

| KPI指标 | 目标值 | 验收方法 | 监控频率 |
|---------|-------|---------|---------|
| PUE | ≤1.22（目标1.171） | 72小时满载测试+持续监控 | 月度 |
| 可用性 | ≥99.99%（目标99.995%） | 年度可用性统计 | 年度 |
| 绿电比例 | ≥92% | 年度绿电消纳统计 | 季度 |
| 年碳排放 | ≤14,500 tCO₂ | 年度碳盘查 | 年度 |
| 储能利用率 | ≥60% | 储能系统运行数据 | 季度 |
| 预算偏差 | ≤±5% | 月度财务报告 | 月度 |
| 单机架成本 | ≤20.5万元 | 项目结算审计 | 一次性 |

### 9.3 后续工作

1. **立即启动**：与蒙西电网公司对接110kV接入系统方案，获取接入批复。
2. **第1-2个月**：委托地勘单位进行场地详细勘察，获取地质条件数据。
3. **第2-3个月**：完成冷却系统详细设计，重点验证间接蒸发冷却在乌兰察布气候条件下的适用性。
4. **第3-4个月**：与绿电供应商（风电、光伏开发商）签订长期PPA，锁定绿电价格。
5. **第5-6个月**：完成储能系统集成方案评审，确保与UPS系统的接口兼容性。

---

## 10. 附录：关键指标表

| 指标类别 | 指标名称 | 数值 | 单位 | 备注 |
|---------|---------|------|------|------|
| **规模** | 规划IT负载 | 30,000 | kW | - |
| | 估算机架数 | 1,500 | 架 | 20kW/架 |
| | 规划建筑面积 | 15,000 | m² | - |
| **能效** | 目标PUE | 1.171 | - | 优于目标1.22 |
| | 预计WUE | 1.53 | L/kWh | - |
| | 冷却COP | 4.18 | - | - |
| **绿色电源** | 风电装机 | 28.28 | MW | 直接消纳 |
| | 光伏装机 | 2.41 | MW | 直接消纳 |
| | 储能容量 | 48.0 | MWh | 动态调节 |
| **绿电消纳** | 直接消纳比例 | 30.0 | % | 风电+光伏 |
| | 市场交易比例 | 49.6 | % | 绿电交易 |
| | 绿证补足比例 | 12.4 | % | - |
| | **总绿电比例** | **92.0** | **%** | - |
| **可靠性** | 机房等级 | A级（Tier III） | - | - |
| | 可用性 | 99.995 | % | - |
| | 年停机时间 | 0.44 | 小时 | - |
| | UPS配置 | 2N（14台） | - | 负载率80% |
| **经济性** | 总CAPEX | 23,587.1 | 万元 | 约18.48亿元 |
| | 绿色电源CAPEX | 15,601.1 | 万元 | 含储能 |
| | 冷却系统CAPEX | 7,986.0 | 万元 | - |
| | 年OPEX（估算） | 约3,925 | 万元 | 不含IT设备 |
| | ROI | 12.5 | % | - |
| | 回收期 | 8.2 | 年 | - |
| | 单机架成本 | 20.05 | 万元 | - |
| **碳排放** | 年总碳排放 | 14,032.89 | tCO₂ | - |
| | 单机架碳排放 | 9.36 | tCO₂/架 | - |
| | 年减碳量 | 161,378 | tCO₂ | 相比100%电网供电 |

---

*本报告基于提供的项目数据与专家评审记录编写，所有数值均来源于原始数据，未进行人为修改。对于标注为"待补充"的信息，建议在下一阶段设计深化中优先获取。*

**报告编制：** 数据中心绿色供能与建设方案咨询团队  
**版本：** 最终仲裁优化版  
**日期：** 2025年

## 综合技术方案深化

综合方案应把制冷、供电、绿电和运维监测视为一个系统，而不是三个孤立子方案。

| 系统 | 推荐配置 | 专业说明 |
| --- | --- | --- |
| 制冷系统 | 分离式热管系统+自然冷却 | 重点校核 PUE、WUE、余热回收和高密机柜适配能力。 |
| 供配电系统 | A级-110 kV 供电一体化方案（配变2N保留） | 外部电压：110 kV；冗余等级需与机房等级一致。 |
| 绿电直连 | 30% | 直连比例应结合场址资源、并网条件和负荷曲线复核。 |
| 绿电采购补足 | 绿电交易+绿证补足 | 建议同步配置绿电交易、绿证和碳核算台账。 |
| 风光储容量 | 风电 28.28 MW；光伏 2.41 MWp；储能 48.00 MWh | 容量结果应在全年 8760h 负荷曲线上复核弃电、缺口和储能循环次数。 |
| 可运维性 | 建议建立能源管理系统 EMS + DCIM 联动 | 持续跟踪 PUE、绿电占比、碳排、储能 SOC 与关键设备健康状态。 |

## 附录：顾问复核清单

以下清单用于判断报告是否具备进入深化设计和投资评审的基本完整度。

| 复核项 | 检查内容 | 当前状态 |
| --- | --- | --- |
| 负荷边界 | IT 负荷、PUE、机柜密度、建筑面积是否一致 | 已形成 |
| 制冷路线 | 是否输出 PUE/WUE/制冷功耗/余热回收指标 | 已形成 |
| 供电可靠性 | 是否明确电压等级、冗余结构、等级依据 | 已形成 |
| 绿电消纳 | 是否明确直连、交易、绿证、储能容量和年度电量 | 已形成 |
| 经济性 | 是否有 CAPEX/OPEX、预算约束和成本敏感项 | 已形成 |
| 验收指标 | 是否可被后续监测系统持续采集 | 需在施工图和运维平台阶段落表 |