好的，收到您的项目状态数据。作为“绿色数据中心规划可行性总顾问”，我将基于您提供的详尽 `state_json` 数据，进行全面的分析并生成最终可行性报告。

***

# 乌兰察布 0.5MW 绿色数据中心项目可行性总报告

**报告版本:** 最终版
**编制日期:** 2025年
**编制人:** 绿色数据中心规划可行性总顾问

## 摘要

本报告针对位于**乌兰察布**、规划IT负载**500kW**、目标绿电比例**70%**、预算**2000万元**的A级数据中心项目，进行了全面的技术、经济与环境可行性分析。分析基于用户提供的场址、能源、制冷、仿真及多轮专家论证数据。

**核心结论：本项目暂不可行。**

**主要原因在于财务可行性严重不足。** 项目总投资估算高达 **6727.55万元**，远超用户 **2000万元** 的预算约束，资金缺口达 **4727.55万元**。尽管项目在技术路径（如供电架构、制冷方案）和部分环境指标（如PUE）上具备可行性，但高昂的绿电系统成本（尤其是储能系统）导致整体经济性无法满足要求。若要推进，必须对项目方案进行重大调整，例如大幅降低绿电比例、缩小项目规模或显著增加预算。

---

### 1. 项目背景与目标约束

本项目旨在乌兰察布市建设一座小型（0.5MW）A级绿色数据中心，以满足高算力、高可靠性与低碳排放的综合需求。核心约束条件如下：
*   **地理位置:** 内蒙古乌兰察布市，该地区气候凉爽，有利于自然冷却，且风、光资源丰富，是建设绿色数据中心的理想选址之一。
*   **规模与能效:** 规划IT负载500kW，目标PUE为1.3，算力密度8.0kW/机架。
*   **绿色目标:** 要求绿电比例达到70%，体现了强烈的低碳运营意愿。
*   **财务约束:** 项目总预算严格限定在2000万元人民币。
*   **可靠性等级:** 按照A级机房标准建设，要求极高可用性。

### 2. 场址与环境可行性

**结论：场址选择具备高度可行性。**

*   **气候优势:** 乌兰察布属于中温带大陆性季风气候，年均气温较低（约4.3℃），全年有较长时间可以利用自然冷却，为降低制冷能耗、实现低PUE提供了天然优势。
*   **能源禀赋:** 该地区风能、太阳能资源丰富，年等效日照小时数约1830小时，风电平均出力系数高达0.47，为高比例绿电消纳提供了坚实的资源基础。
*   **环境影响:** 项目采用高效制冷方案，预测PUE为1.229，处于行业领先水平。绿电系统投运后，预计年碳排放可趋近于零，环境效益显著。专家评分（0.82）也证实了其环境友好性。

**结论:** 从气候和能源资源角度看，乌兰察布是建设该项目的绝佳选择。环境可行性为“可行”。

### 3. 能源系统与绿电消纳策略

**结论：技术路径可行，但成本过高。**

*   **供电架构:** 采用A级标准架构（35kV双路电源、主变N+1、配变2N），方案成熟可靠，符合A级机房容错标准。可靠性专家（李专家）评估预期可用性达99.98%，满足绝大多数业务需求。
*   **绿电系统配置:** 为实现70%的绿电目标，优化算法给出的配置方案为：风电1.11MW、光伏2.19MW、储能20MWh。该系统在160小时的仿真周期内，绿电供应比例达到53.57%。
*   **核心问题：**
    1.  **绿电比例未达标:** 优化结果中，绿电供应比例为53.57%，未能达到用户设定的70%目标。优化算法提示“约束违反”，说明在现有成本和边界条件下，严格满足70%绿电比例是不可行的，当前方案为“最佳努力”下的次优解。
    2.  **成本失控:** 绿电系统的总成本估算为**6555.8万元**，其中仅储能系统就高达**5009.33万元**。这是导致项目整体预算超支的**最主要原因**。为实现高比例绿电，需要配置巨大的储能容量来平抑风光波动，其成本远超项目可承受范围。

**结论:** 能源系统设计在技术上是可行的，但经济性极差。绿电比例未达预期，且成本严重超支。此部分为“有条件可行”，条件是接受较低的绿电比例（约53%）并大幅增加预算。

### 4. 制冷系统与能效路径

**结论：技术方案可行，且优于预期。**

*   **用户需求:** 用户要求采用“浸没式液冷”。
*   **系统推荐:** 然而，经过多目标优化（权重偏向经济性：TCO权重0.4，WUE权重0.33），系统最终推荐了 **“传统房间级CRAC(上送风)+热通道封闭”** 方案，而非用户指定的浸没式液冷。
*   **方案分析:** 该方案在乌兰察布的气候条件下，预测PUE可达 **1.229**，优于用户1.3的目标。其得分（0.522）在所有方案中最低，意味着在综合考虑PUE、WUE、TCO等因素后，这是成本效益最优的选择。浸没式液冷方案（如单相浸没式液冷+干冷器）虽然PUE更低（1.08），但初始投资（TCO代价1.9）远高于推荐方案（TCO代价0.65）。
*   **专家意见:** 环境专家（王专家）也指出，当前PUE为1.229，属于“超高效”级别。
*   **数据缺失/待补充:** 用户需求与系统推荐方案存在冲突。报告中未明确说明为何未采用用户指定的“浸没式液冷”，这可能是因为经济性权重过高导致系统自动否决了高成本的液冷方案。**此冲突对结论的影响**：若用户坚持采用浸没式液冷，制冷系统投资将从46.75万元大幅增加，导致项目总成本进一步上升，财务可行性将进一步恶化。

**结论:** 制冷系统推荐方案技术成熟、能效优异、成本可控，可行性为“可行”。但需与用户确认是否接受该替代方案。

### 5. 仿真结果解读与运行策略

*   **绿电仿真:** 基于乌兰察布2025年气象数据的160小时仿真显示，系统在优化配置下，可再生能源总发电量为129.12MWh，其中被消纳的部分为82.82MWh，弃电率为35.85%。储能系统在平滑出力方面发挥了关键作用，充放电量分别为39.56MWh和35.69MWh。
*   **运行策略:** 仿真结果表明，项目必须依赖**储能系统**来消纳过剩的绿电，并在风光出力不足时提供支撑。该策略有效，但代价是高昂的储能投资。电网购电量几乎为零，表明系统理论上可以实现离网运行，但这依赖于巨大的储能容量。

### 6. 财务可行性与投资回收

**结论：财务严重不可行，是项目被判定为“暂不可行”的根本原因。**

*   **总投资估算:** 6727.55万元。
*   **预算约束:** 2000万元。
*   **资金缺口:** 4727.55万元，超出预算236%。
*   **成本构成分析:**
    *   **供电系统:** 125万元 (占比1.9%)
    *   **绿电系统:** 6555.8万元 (占比97.4%)
        *   其中储能: 5009.33万元
    *   **制冷系统:** 46.75万元 (占比0.7%)
*   **经济指标:**
    *   单机架成本: 108.51万元/架 (按62个机架计)
    *   投资回报率(ROI): 12% (基于经济专家张工的估算)
    *   投资回收期: 约8年

**分析:** 项目成本结构严重畸形，绿电系统（尤其是储能）吞噬了绝大部分预算。即便不考虑预算约束，6727.55万元的总投资对于0.5MW的项目而言也过高。经济专家（张工）提出的模块化分期建设、优化配变方案等建议，能在一定程度上缓解财务压力，但无法解决根本性的成本超支问题。在2000万元预算下，本项目没有可行的财务路径。

### 7. 风险清单与缓解措施

| 风险类别 | 风险描述 | 等级 | 缓解措施 |
| :--- | :--- | :--- | :--- |
| **财务风险** | **项目总投资远超预算**，资金缺口巨大，项目无法启动。 | **极高** | 1. **重新谈判预算**：与投资方沟通，争取将预算提升至6700万元以上。 2. **大幅降低绿电比例**：例如降至20-30%，可显著减少储能配置，将总成本控制在预算内。 3. **分期建设**：先期建设IT负载，后期再逐步增加绿电设施。 |
| **技术风险** | 用户要求“浸没式液冷”与系统推荐的“传统风冷”方案冲突。 | **高** | 1. **与用户澄清需求**：明确“浸没式液冷”是否为硬性要求。 2. **重新进行多目标优化**：提高PUE或CUE（碳排放利用率）权重，重新评估浸没式液冷方案的经济性。 |
| **绿电达标风险** | 优化结果显示，在合理成本下，绿电比例仅为53.57%，无法达到70%目标。 | **高** | 1. **调整目标**：与用户协商，将绿电目标调整至50-60%的可行区间。 2. **寻求绿证**：通过购买绿色电力证书（REC）来弥补绿电比例的不足，避免昂贵的储能投资。 |
| **可靠性风险** | 若采用经济专家的“N+1配变”优化方案，系统可用性将从99.98%降至99.9%。 | **中** | 1. **明确业务需求**：确认99.98%的可用性是否满足业务要求。 2. **增加STS**：在关键负载回路增加静态转换开关，提升切换可靠性。 |
| **运营风险** | 高比例绿电带来的电网谐波、电压波动等问题。 | **中** | 1. **配置APF**：安装有源电力滤波器，改善电能质量。 2. **加强储能管理**：优化储能充放电策略，平滑风光出力波动。 |

### 8. 实施路线图（基于“有条件可行”场景）

以下路线图基于假设：**用户同意将预算提升至7000万元，并接受53%的绿电比例。**

*   **近期（0-6个月）：**
    *   **项目重启与审批:** 与投资方和用户重新确认项目范围、预算和核心指标（PUE、绿电比例、可靠性等级）。
    *   **详细设计:** 启动供电系统（35kV双路）、绿电系统（1.1MW风电+2.2MW光伏+20MWh储能）、制冷系统（传统CRAC+热通道封闭）的详细工程设计。
    *   **设备招标:** 进行储能系统、光伏组件、风电机组、变压器、UPS、空调等主要设备的招标采购。

*   **中期（6-18个月）：**
    *   **土建施工:** 完成数据中心机房、配电房、储能电站、光伏阵列基础等土建工程。
    *   **设备安装:** 完成所有主要设备的安装、接线和调试。
    *   **系统联调:** 进行供电系统、制冷系统、绿电系统、监控系统的联合调试。

*   **远期（18个月后）：**
    *   **试运行与验收:** 进行为期1-3个月的试运行，验证PUE、绿电比例、可靠性等关键指标，完成项目验收。
    *   **运营优化:** 基于实际运行数据，优化储能充放电策略和制冷系统运行参数，持续提升能效。

### 9. 综合结论与建议

**综合结论：本项目暂不可行。**

尽管项目在技术层面（选址、供电、制冷）具备可行性，但**财务可行性是致命的硬伤**。高达6727.55万元的总投资与2000万元的预算之间存在无法调和的矛盾。绿电系统，特别是储能，是成本失控的根源。

**核心建议：**

1.  **首要行动：重新审视项目核心指标。** 建议项目方立即组织会议，与所有利益相关方（投资方、用户、运营方）就以下三个核心问题进行决策：
    *   **预算：** 能否将预算提升至7000万元以上？
    *   **绿电比例：** 能否接受50-60%的绿电比例，或同意通过购买绿证来弥补缺口？
    *   **制冷方案：** 是否接受成本效益更优的传统风冷方案，而非昂贵的浸没式液冷？

2.  **推荐调整方案（作为替代）：**
    *   **方案A（预算优先）：** 维持2000万预算。将绿电比例目标降低至20%以下（仅配置少量光伏自用），主要依赖市电。总成本可控制在2000万以内，但绿色属性大幅降低。
    *   **方案B（平衡方案）：** 预算提升至3000万。绿电比例目标设为40%。减少储能配置（如5MWh），总成本约2800-3200万，可实现较好的经济与环境平衡。
    *   **方案C（绿色先锋方案）：** 预算提升至7000万。维持现有技术方案，实现53%绿电比例和超低PUE，打造区域内的绿色数据中心标杆。

**只有在对预算、绿电目标和制冷方案进行重大调整后，本项目才具备推进的可行性。** 在现有约束下，建议项目暂停，待核心问题明确后再行决策。

### 10. 关键指标汇总表

| 指标项 | 目标值 | 实际/预测值 | 达标情况 | 备注 |
| :--- | :--- | :--- | :--- | :--- |
| **总投资** | 2000万元 | **6727.55万元** | ❌ 严重超标 | 核心障碍 |
| **IT负载** | 500 kW | 500 kW | ✅ | |
| **PUE** | ≤ 1.3 | **1.229** | ✅ 优于目标 | 采用推荐方案 |
| **绿电比例** | 70% | **53.57%** | ❌ 未达标 | 优化算法下的最佳结果 |
| **预算内可行性** | 可行 | **暂不可行** | ❌ | 财务不可行 |
| **供电可靠性** | A级 / Tier 3 | 99.98% | ✅ | 需确认业务需求 |
| **机架功率密度** | 8.0 kW | 8.0 kW | ✅ | |
| **投资回收期** | - | ~8年 | - | 基于专家估算 |
| **年碳排放** | 趋近于零 | 约0吨 | ✅ | 基于绿电系统运行后 |