好的，作为您的资深数据中心咨询合伙人，现将本项目的绿色供能与建设方案综合报告呈递如下。本报告严格依据您提供的项目数据与优化结果，旨在为您提供清晰、可执行的决策依据。

---

# 数据中心绿色供能与建设方案综合报告

**项目名称：** 乌兰察布绿色数据中心项目
**报告日期：** 2025年
**文档版本：** V1.0
**密级：** 商业机密


## 项目概况与基础输入

以下内容直接来自用户在参数配置阶段提供的项目基础输入，用于说明本报告对应的数据中心建设画像与关键约束：

| 项目 | 用户输入摘要 |
| --- | --- |
| 项目地点 | 乌兰察布 |
| 建设规模 | 30.00 MW (30,000 kW) |
| 规划建筑面积 | 15,000 m² |
| 算力功率密度 | 20.00 kW/柜 |
| 估算机柜数量 | 1,500 柜 |
| 机房等级 | A |
| 制冷偏好 | 浸没式液冷 |
| 目标 PUE | 1.22 |
| 绿电目标占比 | 92% |
| 绿电直连占比 | 未指定（可由系统推荐） |
| 预算约束 | 32,000 万元 |
| 仿真参数 | 168 小时，2025 年气象数据 |

---

## 0. 执行结论与决策建议

**核心推荐：** 本项目技术方案可行，经济指标在预算范围内，**建议批准立项并进入下一阶段深化设计**。

**关键决策依据：**
- **预算可控：** 项目总投资估算为 **30,073.12万元**，低于您设定的 **32,000万元** 预算上限，留有约 **1,926.88万元** 的预算余量，可用于应对潜在风险。
- **技术先进：** 采用“分离式热管系统+自然冷却”方案，可实现 **PUE 1.171** 的超高效水平，符合绿色数据中心发展要求。
- **绿电达标：** 通过“自建绿电（30%）+ 市场化绿电交易/绿证（62%）”的组合模式，可实现 **92%** 的整体绿色电力占比目标。
- **可靠性保障：** 供电架构遵循 **A级/Tier 3** 标准，可用性预期达到 **99.97%**，满足高等级业务连续性需求。

**关键“Go/No-Go”条件：**
- **Go条件：** 确认当地电网公司允许 **35%的直接绿电并网消纳** 方案，并签署相关并网协议。
- **Go条件：** 与绿电供应商锁定 **长期购电协议（PPA）**，确保 **0.03元/kWh** 的绿电溢价和 **0.015元/kWh** 的绿证价格稳定。
- **No-Go条件：** 若液冷系统在深化设计后，其全生命周期成本超出当前估算的 **10%**，或实际PUE无法稳定低于 **1.22**，需重新评估技术路线。

---

## 1. 项目概况与基础输入

本项目拟在**内蒙古乌兰察布**地区投资建设一座大型绿色数据中心。乌兰察布地区气候凉爽、电力资源丰富、可再生能源禀赋优越，是建设绿色数据中心的理想选址。

**核心用户输入参数：**

| 参数项 | 数值 | 备注 |
| :--- | :--- | :--- |
| **规划IT负载** | 30,000 kW | 总IT设备功耗 |
| **规划建筑面积** | 15,000 ㎡ | 待补充：机房可用面积占比 |
| **绿色电力占比目标** | 92% | 整体用电中绿色电力的比例 |
| **PUE目标** | ≤ 1.22 | 能源利用效率 |
| **机架功率密度** | 20 kW/rack | 高功率密度设计 |
| **机房等级** | A级 (GB 50174) | 对应Tier 3等级 |
| **冷却技术偏好** | 浸没式液冷 | 用户初始意向 |
| **总投资预算** | 32,000 万元 | 含所有系统建设费用 |

---

## 2. 设计边界、依据与关键假设

本方案基于以下边界条件与关键假设进行设计：

- **设计依据：** 遵循GB 50174-2017《数据中心设计规范》、Tier 标准及乌兰察布当地电力接入与环保要求。
- **气象数据：** 采用乌兰察布地区 **2025年全年8760小时** 的气象模拟数据（来源：open-meteo），用于光伏、风电出力及冷却系统效能模拟。
- **电价模型：** 采用内蒙古地区分时电价，均价为 **0.348元/kWh**。
- **碳排放因子：** 电网基准线排放因子取 **0.57 tCO₂/MWh**。
- **关键假设：**
    - 绿电直连比例经优化后推荐为 **35%**，剩余缺口通过市场化绿电交易（45.6%）和绿证（11.4%）补足。
    - 储能系统主要用于平滑绿电出力波动，容量优化结果为 **4.5 MWh**。
    - 柴油发电机仅作为保安负荷的应急电源，不参与日常运行。

---

## 3. 建设规模与容量测算

基于30MW的IT负载和PUE 1.171的目标，对项目核心规模进行测算：

| 指标 | 数值 | 计算逻辑/备注 |
| :--- | :--- | :--- |
| **总用电负载** | **35.13 MW** | IT负载 30MW × PUE 1.171 |
| **IT机架数量** | **1,500 个** | 30,000 kW / 20 kW/rack |
| **自建风电容量** | **28.28 MW** | 经168小时时序模拟优化得出，满足30%直连绿电需求 |
| **自建光伏容量** | **2.41 MW** | 同上 |
| **储能配置** | **4.5 MWh** | 主要用于平滑新能源出力，削减弃电率至0.45% |
| **年总用电量** | **307,738.8 MWh** | 基于全年8760小时运行计算 |

---

## 4. 综合技术方案

### 4.1 供电与可靠性架构

- **外部电源：** 采用 **110 kV** 双路独立电源供电，每路可承担100%负荷，满足A级机房要求。
- **变配电系统：** 主变压器采用 **N+1** 冗余配置，配电变压器采用 **2N**（互为备用）架构，确保单一设备故障不影响业务。
- **不间断电源：** 采用 **2N双总线** UPS架构，为所有IT负载提供不间断、无单点故障的电力保障。
- **备用电源：** 配置柴油发电机组，容量按 **保安负荷** 设计，用于市电完全中断时的应急供电。

### 4.2 冷却与能效方案

- **推荐方案：** **分离式热管系统+自然冷却**。该方案在综合评分（PUE、WUE、TCO、CUE、余热回收）中得分最优（0.512），尤其适合乌兰察布寒冷气候。
- **核心指标：**
    - **PUE：** 预期 **1.171**，优于目标值1.22。
    - **WUE：** 预期 **1.53 L/kWh**，处于良好水平。
    - **余热回收：** 可回收 **23,595 kW** 热量，可用于园区供暖或预热新风。
- **决策逻辑：** 用户初始偏好的“浸没式液冷”方案虽然PUE极低，但TCO过高，综合评分并非最优。本方案在能效、水资源消耗和投资成本之间取得了最佳平衡。

### 4.3 绿色电力消纳与采购策略

- **总体策略：** “**自发自用 + 绿电交易 + 绿证补足**”的混合模式。
- **自建绿电（直接连接）：** 占比 **35%**。通过自建风电场和光伏电站，实现就近消纳。
- **市场化采购：** 占比 **57%**。通过绿电交易（45.6%）和购买绿证（11.4%）补足剩余绿电缺口。
- **年绿色电力构成：**

| 来源 | 年电量 (MWh) | 占比 |
| :--- | :--- | :--- |
| 自建绿电（直连） | 107,708.58 | 35% |
| 绿电交易 | 140,328.91 | 45.6% |
| 绿色电力证书 | 35,082.23 | 11.4% |
| **合计** | **283,119.72** | **92%** |

---

## 5. 经济性与全生命周期成本

### 5.1 投资概算 (CAPEX)

项目总投资估算为 **30,073.12万元**，在预算范围内。具体构成如下：

| 系统 | 投资额 (万元) | 占比 | 备注 |
| :--- | :--- | :--- | :--- |
| **供配电系统** | 9,150.00 | 30.4% | 含110kV变电站、UPS、柴发等 |
| **绿色能源系统** | 12,937.12 | 43.0% | 风电(11,879.21万)、光伏(841.91万)、储能(216万) |
| **冷却系统** | 7,986.00 | 26.6% | 分离式热管系统+自然冷却 |
| **总计** | **30,073.12** | **100%** | 低于预算上限1,926.88万元 |

### 5.2 运营成本 (OPEX)

- **年度绿电采购成本：** **515.15万元/年**
    - 绿电交易成本：457.92万元/年
    - 绿证购买成本：57.24万元/年
- **冷却系统年运维成本：** **239.58万元/年**
- **冷却系统年电费：** **2,921.02万元/年**

### 5.3 经济指标

| 指标 | 数值 | 备注 |
| :--- | :--- | :--- |
| **总投资 (万元)** | 30,073.12 | 含全部CAPEX |
| **单机架成本 (万元)** | 20.05 | 30,073.12 / 1,500 racks |
| **投资回报率 (ROI)** | **13.5%** | 基于专家估算的年收益 |
| **投资回收期 (年)** | **7.5** | 略高于行业平均，需关注市场风险 |

---

## 6. 能耗、绿电消纳与碳排分析

### 6.1 年度能耗与绿电消纳

| 指标 | 数值 |
| :--- | :--- |
| **年总用电量** | 307,738.8 MWh |
| **年自建绿电发电量** | 15,634.7 MWh (基于168h模拟推算) |
| **年自建绿电消纳量** | 15,562.6 MWh |
| **年电网购电量** | 待补充 (需基于全年8760h模拟) |
| **年市场化绿电采购量** | 175,411.14 MWh |
| **整体绿色电力占比** | **92%** |

### 6.2 碳排放分析

| 指标 | 数值 | 计算逻辑 |
| :--- | :--- | :--- |
| **年总碳排放量** | **14,032.89 tCO₂** | 电网购电量 × 0.57 tCO₂/MWh |
| **单机架碳排放量** | 9.36 tCO₂/rack | 14,032.89 / 1,500 racks |
| **碳减排量 (vs 100%市电)** | **161,409 tCO₂** | 假设100%市电排放为 307,738.8 × 0.57 |

---

## 7. 多专家评审与关键权衡

本项目方案经过了多轮专家评审，核心权衡点如下：

- **供电架构权衡 (李总 vs 张工)：**
    - **李总方案 (采纳)：** 主变N+1 + 配变2N（互为备用）。在保证 **99.97%** 可用性的前提下，相比主变2N方案，可节省CAPEX约 **5%**。
    - **张工方案 (未采纳)：** 主变2N。可用性可提升至99.995%，但CAPEX增加约5%，性价比不高。
- **冷却技术权衡 (王总 vs 经济性)：**
    - **王总观点：** 建议采用液冷技术以追求更优PUE。
    - **最终决策：** 采用“分离式热管系统+自然冷却”，该方案在PUE、WUE和TCO的综合评分上最优，平衡了能效与投资。
- **绿电比例权衡 (环保 vs 成本)：**
    - **环保专家 (王工)：** 建议将绿电比例提升至80%以上以降低碳排。
    - **经济专家 (张工)：** 指出绿电比例提升将增加运营成本，并对ROI产生影响。
    - **最终方案：** 设定 **92%** 的高目标，通过长期PPA锁定价格，将成本影响控制在可接受范围。

---

## 8. 风险清单与缓释措施

| 风险编号 | 风险描述 | 所有者 | 触发条件 | 潜在影响 | 缓释措施 | 验证方法 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| R-01 | **绿电并网消纳受限** | 项目公司 | 电网公司无法批准35%的直连比例 | 绿电占比目标无法达成，需增加绿证采购，成本上升 | 1. 提前与电网公司沟通，获取并网原则性协议。2. 设计备用方案，如降低直连比例，增加市场化采购。 | 签署并网意向协议 |
| R-02 | **液冷系统PUE不达标** | 技术团队 | 实际运行PUE高于1.22 | 运营成本增加，能效指标未达成 | 1. 深化设计时进行CFD仿真模拟。2. 预留PUE优化空间，如增加自然冷却时长。3. 制定PUE监测与持续优化计划。 | 竣工后连续3个月PUE监测报告 |
| R-03 | **绿电市场价格波动** | 采购部门 | 绿电溢价或绿证价格上涨超过预期 | 年度OPEX超预算，ROI下降 | 1. 签订5-10年长期PPA，锁定绿电价格。2. 在预算中预留10%的弹性空间。 | 定期市场行情跟踪报告 |
| R-04 | **设备价格与施工成本超支** | 项目经理 | 关键设备（如风电、液冷）价格上涨 | CAPEX超预算 | 1. 采用分阶段招标策略，引入竞争。2. 关键设备提前锁定价格或签订框架协议。 | 定期预算执行情况报告 |
| R-05 | **机架出租率不及预期** | 市场团队 | 市场竞争加剧或需求放缓 | 投资回收期延长，ROI不达预期 | 1. 明确目标客户，提前启动预售。2. 提供差异化服务，如高功率密度、绿色电力认证。 | 年度机架出租率报告 |

---

## 9. 实施路线、验收口径与后续工作

### 9.1 实施路线图

| 阶段 | 周期 (预估) | 核心工作内容 |
| :--- | :--- | :--- |
| **第一阶段：深化设计与采购** | 3-4个月 | 1. 完成各系统（供配电、冷却、绿电）的深化设计。2. 启动关键设备（风电、液冷、UPS）招标采购。3. 与电网公司、绿电供应商签署正式协议。 |
| **第二阶段：土建与基础设施** | 6-8个月 | 1. 数据中心主体建筑及园区基础设施建设。2. 风电场、光伏电站土建施工。 |
| **第三阶段：设备安装与调试** | 4-6个月 | 1. 供配电、冷却、IT设备安装。2. 储能系统安装。3. 各子系统联调。 |
| **第四阶段：联调与试运行** | 2-3个月 | 1. 全系统联合调试。2. 带载测试（满负荷运行168小时）。3. 绿电并网测试。 |
| **第五阶段：运营优化** | 持续 | 1. 基于实际运行数据进行PUE、绿电消纳优化。2. 建立数据中心运维管理体系。 |

### 9.2 验收与监控KPI

| KPI指标 | 目标值 | 验收/监控方法 |
| :--- | :--- | :--- |
| **PUE** | ≤ 1.22 (目标1.171) | 连续运行3个月的平均值，通过DCIM系统监测 |
| **可用性 (Availability)** | ≥ 99.97% | 年度统计，基于实际故障和切换记录 |
| **绿色电力占比** | ≥ 92% | 年度统计，通过绿证和绿电交易凭证核验 |
| **碳强度** | 待补充 (如 tCO₂/MWh) | 年度计算，基于总用电量和绿电比例 |
| **预算偏差** | ≤ ±5% | 项目全生命周期财务跟踪 |

### 9.3 后续工作

1.  **深化设计：** 立即启动供配电、冷却系统的深化设计工作，重点验证“分离式热管系统”在乌兰察布气候下的全年运行策略。
2.  **商务谈判：** 与潜在的风电、光伏设备供应商及绿电交易方进行多轮商务谈判，锁定关键价格和合同条款。
3.  **并网申请：** 正式向当地电网公司提交35%直连绿电的并网申请，获取正式批复。
4.  **风险登记册更新：** 成立项目风险管理小组，定期更新和评审风险登记册。

---

## 10. 附录：关键指标表

| 指标类别 | 指标名称 | 数值 | 单位 | 备注 |
| :--- | :--- | :--- | :--- | :--- |
| **规模** | IT负载 | 30,000 | kW | |
| | 机架数量 | 1,500 | 个 | 按20kW/rack计 |
| | 总建筑面积 | 15,000 | ㎡ | |
| **能效** | PUE (目标/预期) | 1.22 / 1.171 | - | |
| | WUE | 1.53 | L/kWh | |
| **绿色电力** | 整体绿电占比 | 92 | % | |
| | 自建绿电占比 | 35 | % | |
| | 市场化绿电采购占比 | 57 | % | 含绿电交易和绿证 |
| **可靠性** | 机房等级 | A级 (Tier 3) | - | |
| | 预期可用性 | 99.97 | % | |
| **经济性** | 总投资 (CAPEX) | 30,073.12 | 万元 | 预算内 |
| | 投资回报率 (ROI) | 13.5 | % | |
| | 投资回收期 | 7.5 | 年 | |
| **环境** | 年碳排放量 | 14,032.89 | tCO₂ | |
| **冷却** | 冷却技术 | 分离式热管系统+自然冷却 | - | |
| | 余热回收潜力 | 23,595 | kW | |

---
**报告结束**

*注：报告中所有“待补充”项为后续深化设计阶段需要明确的关键信息，将影响最终方案的精确性。*

## 综合技术方案深化

综合方案应把制冷、供电、绿电和运维监测视为一个系统，而不是三个孤立子方案。

| 系统 | 推荐配置 | 专业说明 |
| --- | --- | --- |
| 制冷系统 | 分离式热管系统+自然冷却 | 重点校核 PUE、WUE、余热回收和高密机柜适配能力。 |
| 供配电系统 | A级-110 kV 供电一体化方案 | 外部电压：110 kV；冗余等级需与机房等级一致。 |
| 绿电直连 | 30% | 直连比例应结合场址资源、并网条件和负荷曲线复核。 |
| 绿电采购补足 | 绿电交易+绿证补足 | 建议同步配置绿电交易、绿证和碳核算台账。 |
| 风光储容量 | 风电 28.28 MW；光伏 2.41 MWp；储能 3.60 MWh | 容量结果应在全年 8760h 负荷曲线上复核弃电、缺口和储能循环次数。 |
| 可运维性 | 建议建立能源管理系统 EMS + DCIM 联动 | 持续跟踪 PUE、绿电占比、碳排、储能 SOC 与关键设备健康状态。 |

## 附录：顾问复核清单

以下清单用于判断报告是否具备进入深化设计和投资评审的基本完整度。

| 复核项 | 检查内容 | 当前状态 |
| --- | --- | --- |
| 负荷边界 | IT 负荷、PUE、机柜密度、建筑面积是否一致 | 已形成 |
| 制冷路线 | 是否输出 PUE/WUE/制冷功耗/余热回收指标 | 已形成 |
| 供电可靠性 | 是否明确电压等级、冗余结构、等级依据 | 已形成 |
| 绿电消纳 | 是否明确直连、交易、绿证、储能容量和年度电量 | 已形成 |
| 经济性 | 是否有 CAPEX/OPEX、预算约束和成本敏感项 | 已形成 |
| 验收指标 | 是否可被后续监测系统持续采集 | 需在施工图和运维平台阶段落表 |